! File generated by DesignBuilder - 7.3.1.003 5/8/2026 - 5:14:59 PM
! Source file: C:\Users\ASUS\Downloads\CAN HO A_NHAP TAY.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\VNM_HANOI_IWEC.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   21.03,                                         !- Latitude
   105.8,                                         !- Longitude
   7,                                             !- Time Zone
   6;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   18.50,                                         !- January FCfactorMethod ground temperature {C}
   17.97,                                         !- Februry FCfactorMethod ground temperature {C}
   18.92,                                         !- March FCfactorMethod ground temperature {C}
   20.39,                                         !- April FCfactorMethod ground temperature {C}
   24.26,                                         !- May FCfactorMethod ground temperature {C}
   27.24,                                         !- June FCfactorMethod ground temperature {C}
   29.25,                                         !- July FCfactorMethod ground temperature {C}
   29.86,                                         !- August FCfactorMethod ground temperature {C}
   28.82,                                         !- September FCfactorMethod ground temperature {C}
   26.51,                                         !- October FCfactorMethod ground temperature {C}
   23.41,                                         !- November FCfactorMethod ground temperature {C}
   20.54;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9,                                             !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37,                                            !- Maximum Dry-Bulb Temperature {C}
   8.3,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   35.5,                                          !- Maximum Dry-Bulb Temperature {C}
   7.8,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   34.9,                                          !- Maximum Dry-Bulb Temperature {C}
   8.1,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   26.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   10.1,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   10.1,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   2.6,                                           !- Wind Speed {M/Sec}
   50,                                            !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

RoofIrrigation,                                   !- Site irrigation data for green roofs
   Schedule,                                      !- Type of Description
   Roof Irrigation Schedule;                      !- Schedule Name for Irrigation Rates


! Modified schedule: On 24/7
Schedule:Compact, 
Roof Irrigation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .00007;



Site:Precipitation,                               !- Site irrigation data for green roofs
   ScheduleAndDesignLevel,                        !- Type of Description
   0.75,                                          !- Design Annual Precipitation
   Site Precipitation Schedule,                   !- Schedule Name for Irrigation Rates
   0.75;                                          !- Nominal Annual Precipitation


! Modified schedule: On 24/7
Schedule:Compact, 
Site Precipitation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;



ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Occupancy schedule
Schedule:Compact,
Occupancy schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.95,
  Until: 02:00, 0.95,
  Until: 03:00, 0.95,
  Until: 04:00, 0.95,
  Until: 05:00, 0.95,
  Until: 06:00, 0.95,
  Until: 07:00, 0.85,
  Until: 08:00, 0.75,
  Until: 09:00, 0.55,
  Until: 10:00, 0.4,
  Until: 11:00, 0.35,
  Until: 12:00, 0.35,
  Until: 13:00, 0.45,
  Until: 14:00, 0.35,
  Until: 15:00, 0.35,
  Until: 16:00, 0.35,
  Until: 17:00, 0.45,
  Until: 18:00, 0.6,
  Until: 19:00, 0.75,
  Until: 20:00, 0.9,
  Until: 21:00, 0.95,
  Until: 22:00, 0.95,
  Until: 23:00, 0.95,
  Until: 24:00, 0.98,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 0.98,
  Until: 02:00, 0.98,
  Until: 03:00, 0.98,
  Until: 04:00, 0.98,
  Until: 05:00, 0.98,
  Until: 06:00, 0.98,
  Until: 07:00, 0.88,
  Until: 08:00, 0.78,
  Until: 09:00, 0.65,
  Until: 10:00, 0.5,
  Until: 11:00, 0.45,
  Until: 12:00, 0.45,
  Until: 13:00, 0.55,
  Until: 14:00, 0.45,
  Until: 15:00, 0.45,
  Until: 16:00, 0.45,
  Until: 17:00, 0.55,
  Until: 18:00, 0.7,
  Until: 19:00, 0.85,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;


! Schedule: Lighting schedule
Schedule:Compact,
Lighting schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.2,
  Until: 02:00, 0.2,
  Until: 03:00, 0.2,
  Until: 04:00, 0.2,
  Until: 05:00, 0.2,
  Until: 06:00, 0.25,
  Until: 07:00, 0.35,
  Until: 08:00, 0.3,
  Until: 09:00, 0.15,
  Until: 10:00, 0.1,
  Until: 11:00, 0.1,
  Until: 12:00, 0.1,
  Until: 13:00, 0.15,
  Until: 14:00, 0.1,
  Until: 15:00, 0.1,
  Until: 16:00, 0.1,
  Until: 17:00, 0.2,
  Until: 18:00, 0.35,
  Until: 19:00, 0.55,
  Until: 20:00, 0.75,
  Until: 21:00, 0.85,
  Until: 22:00, 0.85,
  Until: 23:00, 0.75,
  Until: 24:00, 0.45,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 0.22,
  Until: 02:00, 0.22,
  Until: 03:00, 0.22,
  Until: 04:00, 0.22,
  Until: 05:00, 0.22,
  Until: 06:00, 0.27,
  Until: 07:00, 0.37,
  Until: 08:00, 0.32,
  Until: 09:00, 0.2,
  Until: 10:00, 0.15,
  Until: 11:00, 0.15,
  Until: 12:00, 0.15,
  Until: 13:00, 0.2,
  Until: 14:00, 0.15,
  Until: 15:00, 0.15,
  Until: 16:00, 0.15,
  Until: 17:00, 0.25,
  Until: 18:00, 0.4,
  Until: 19:00, 0.6,
  Until: 20:00, 0.8,
  Until: 21:00, 0.9,
  Until: 22:00, 0.9,
  Until: 23:00, 0.8,
  Until: 24:00, 0.47;


! Schedule: Equipment schedule
Schedule:Compact,
Equipment schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.35,
  Until: 02:00, 0.35,
  Until: 03:00, 0.35,
  Until: 04:00, 0.35,
  Until: 05:00, 0.35,
  Until: 06:00, 0.4,
  Until: 07:00, 0.55,
  Until: 08:00, 0.5,
  Until: 09:00, 0.35,
  Until: 10:00, 0.3,
  Until: 11:00, 0.3,
  Until: 12:00, 0.35,
  Until: 13:00, 0.45,
  Until: 14:00, 0.35,
  Until: 15:00, 0.35,
  Until: 16:00, 0.35,
  Until: 17:00, 0.45,
  Until: 18:00, 0.55,
  Until: 19:00, 0.7,
  Until: 20:00, 0.8,
  Until: 21:00, 0.85,
  Until: 22:00, 0.85,
  Until: 23:00, 0.8,
  Until: 24:00, 0.6,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 0.37,
  Until: 02:00, 0.37,
  Until: 03:00, 0.37,
  Until: 04:00, 0.37,
  Until: 05:00, 0.37,
  Until: 06:00, 0.42,
  Until: 07:00, 0.57,
  Until: 08:00, 0.52,
  Until: 09:00, 0.4,
  Until: 10:00, 0.35,
  Until: 11:00, 0.35,
  Until: 12:00, 0.4,
  Until: 13:00, 0.5,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.5,
  Until: 18:00, 0.6,
  Until: 19:00, 0.75,
  Until: 20:00, 0.85,
  Until: 21:00, 0.9,
  Until: 22:00, 0.9,
  Until: 23:00, 0.85,
  Until: 24:00, 0.62;


! Schedule: Natural ventilation schedule
Schedule:Compact,
Natural ventilation schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.5,
  Until: 02:00, 0.5,
  Until: 03:00, 0.5,
  Until: 04:00, 0.5,
  Until: 05:00, 0.5,
  Until: 06:00, 0.6,
  Until: 07:00, 0.7,
  Until: 08:00, 0.75,
  Until: 09:00, 0.6,
  Until: 10:00, 0.45,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.45,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.5,
  Until: 18:00, 0.65,
  Until: 19:00, 0.8,
  Until: 20:00, 0.9,
  Until: 21:00, 0.95,
  Until: 22:00, 0.95,
  Until: 23:00, 0.85,
  Until: 24:00, 0.65,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 0.5,
  Until: 02:00, 0.5,
  Until: 03:00, 0.5,
  Until: 04:00, 0.5,
  Until: 05:00, 0.5,
  Until: 06:00, 0.6,
  Until: 07:00, 0.7,
  Until: 08:00, 0.75,
  Until: 09:00, 0.6,
  Until: 10:00, 0.45,
  Until: 11:00, 0.4,
  Until: 12:00, 0.4,
  Until: 13:00, 0.45,
  Until: 14:00, 0.4,
  Until: 15:00, 0.4,
  Until: 16:00, 0.4,
  Until: 17:00, 0.5,
  Until: 18:00, 0.65,
  Until: 19:00, 0.8,
  Until: 20:00, 0.9,
  Until: 21:00, 0.95,
  Until: 22:00, 0.95,
  Until: 23:00, 0.85,
  Until: 24:00, 0.65;


! Schedule: DHW schedule
Schedule:Compact,
DHW schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 0.2,
  Until: 02:00, 0.15,
  Until: 03:00, 0.1,
  Until: 04:00, 0.1,
  Until: 05:00, 0.15,
  Until: 06:00, 0.35,
  Until: 07:00, 0.7,
  Until: 08:00, 0.85,
  Until: 09:00, 0.6,
  Until: 10:00, 0.3,
  Until: 11:00, 0.2,
  Until: 12:00, 0.2,
  Until: 13:00, 0.25,
  Until: 14:00, 0.2,
  Until: 15:00, 0.2,
  Until: 16:00, 0.2,
  Until: 17:00, 0.25,
  Until: 18:00, 0.35,
  Until: 19:00, 0.55,
  Until: 20:00, 0.75,
  Until: 21:00, 0.85,
  Until: 22:00, 0.8,
  Until: 23:00, 0.5,
  Until: 24:00, 0.3,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 0.2,
  Until: 02:00, 0.15,
  Until: 03:00, 0.1,
  Until: 04:00, 0.1,
  Until: 05:00, 0.15,
  Until: 06:00, 0.35,
  Until: 07:00, 0.7,
  Until: 08:00, 0.85,
  Until: 09:00, 0.6,
  Until: 10:00, 0.3,
  Until: 11:00, 0.2,
  Until: 12:00, 0.2,
  Until: 13:00, 0.25,
  Until: 14:00, 0.2,
  Until: 15:00, 0.2,
  Until: 16:00, 0.2,
  Until: 17:00, 0.25,
  Until: 18:00, 0.35,
  Until: 19:00, 0.55,
  Until: 20:00, 0.75,
  Until: 21:00, 0.85,
  Until: 22:00, 0.8,
  Until: 23:00, 0.5,
  Until: 24:00, 0.3;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,100,                       !- PERFECTLY CLEAR
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .99,                                           !- Solar transmittance at normal incidence
   .005,                                          !- Solar reflectance at normal incidence: front side
   .005,                                          !- Solar reflectance at normal incidence: back side
   .99,                                           !- Visible transmittance at normal incidence
   .005,                                          !- Visible reflectance at normal incidence: front side
   .005,                                          !- Visible reflectance at normal incidence: back side
   .99,                                           !- IR transmittance at normal incidence
   .005,                                          !- IR emissivity: front side
   .005,                                          !- IR emissivity: back side
   5,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! IBST_CEMENT_MORTAR_15- thickness 0.015
Material, IBST_CEMENT_MORTAR_15_.015,
   Smooth,                                        !- Roughness
   .015,                                          !- Thickness {m}
   0.93,                                          !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.90,                                          !- Thermal Emittance
   0.70,                                          !- Solar Absorptance
   0.70;                                          !- Visible Absorptance

! IBST_BRICK_CLAY_110- thickness 0.11
Material, IBST_BRICK_CLAY_110_.11,
   MediumRough,                                   !- Roughness
   .11,                                           !- Thickness {m}
   0.77,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.90,                                          !- Thermal Emittance
   0.65,                                          !- Solar Absorptance
   0.65;                                          !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! IBST_BRICK_CLAY_150- thickness 0.15
Material, IBST_BRICK_CLAY_150_.15,
   MediumRough,                                   !- Roughness
   .15,                                           !- Thickness {m}
   0.77,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.90,                                          !- Thermal Emittance
   0.65,                                          !- Solar Absorptance
   0.65;                                          !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project flat roof
Construction, Project flat roof,
   Asphalt 1_.01,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   3_RVAL_3,                                      !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project flat roof_Rev,
   Plasterboard_.013,                             !- .013m
   4_RVAL_2,                                      !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.01;                                 !- .01m

! IBST_W140_PL15_BR110_PL15
Construction, IBST_W140_PL15_BR110_PL15,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m

! <Previous reversed>
Construction, IBST_W140_PL15_BR110_PL15_Rev,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m

! IBST_W250_PL15_BR110_BR110_PL15
Construction, IBST_W250_PL15_BR110_BR110_PL15,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m

! <Previous reversed>
Construction, IBST_W250_PL15_BR110_BR110_PL15_Rev,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_BRICK_CLAY_110_.11,                       !- .11m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m

! Project internal door
Construction, Project internal door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_.035;                              !- .035m

! IBST_W180_PL15_BR150_PL15
Construction, IBST_W180_PL15_BR150_PL15,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_150_.15,                       !- .15m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m

! <Previous reversed>
Construction, IBST_W180_PL15_BR150_PL15_Rev,
   IBST_CEMENT_MORTAR_15_.015,                    !- .015m
   IBST_BRICK_CLAY_150_.15,                       !- .15m
   IBST_CEMENT_MORTAR_15_.015;                    !- .015m



Construction,Project external glazing - 1001,     !- Project external glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,Project internal glazing - 1002,     !- Project internal glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

Construction,Perfectly Clear - 1003,              !- Perfectly Clear - Material layer names follow:
   100;                                           !- PERFECTLY CLEAR

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - PN 01
Zone, BLOCK1:PN01,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    36.4827,                                      !- Zone volume
    11.0554,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK1:PN01,                    !- Name
      BLOCK1:PN01,                                !- Zone Name
      Occupancy schedule,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0417,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 194,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 194,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 194,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 194,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK1:PN01 General lighting,          !- Name
      BLOCK1:PN01,                                !- Zone Name
      Lighting schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK1:PN01#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK1:PN01 Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      BLOCK1:PN01,                                !- Zone Name
      Equipment schedule,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK1:PN01,                            !- Name
      DHW BLOCK1:PN01,                            !- End-Use Subcategory
       6.6312152014652E-08,                       !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:PN01,         !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:PN01,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:PN01,          !- Cold Water Supply Temperature Schedule
      BLOCK1:PN01,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:PN01,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:PN01,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:PN01 Infiltration,  !- Name
      BLOCK1:PN01,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005067,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, PN 01, Ground floor - 13.352 m2 (Ground), Surface Area: 13.352m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_GroundFloor_0_0_0,              !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 4.8980809546, 0,             !- Vertex 1
       .1346308181, 4.8980809546, 0,              !- Vertex 2
       .1346308181, 8.3480809546, 0,              !- Vertex 3
       4.0046308181, 8.3480809546, 0;             !- Vertex 4

   ! Block 1, PN 01, Roof - 13.352 m2, Surface Area: 13.352m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Roof_1_0_0,                     !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, 4.8980809546, 3.3,            !- Vertex 1
       4.0046308181, 4.8980809546, 3.3,           !- Vertex 2
       4.0046308181, 8.3480809546, 3.3,           !- Vertex 3
       .1346308181, 8.3480809546, 3.3;            !- Vertex 4

   ! Block 1, PN 01, Partition - 7.673 m2 (Block 1, PK + PB), Surface Area: 7.6725
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Partition_2_0_0,                !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_4_0_10000,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 4.89808095, 0,               !- Vertex 1
       4.0046308181, 7.22308095, 0,               !- Vertex 2
       4.0046308181, 7.22308095, 3.3,             !- Vertex 3
       4.0046308181, 4.89808095, 3.3;             !- Vertex 4

   ! Block 1, PN 01, Partition - 7.673 m2 (Block 1, PK + PB), Surface Area: 7.6725 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:PKXPB_Partition_4_0_10000,           !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PN01_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 7.22308095, 0,               !- Vertex 1
       4.0046308181, 4.89808095, 0,               !- Vertex 2
       4.0046308181, 4.89808095, 3.3,             !- Vertex 3
       4.0046308181, 7.22308095, 3.3;             !- Vertex 4

   ! Block 1, PN 01, Partition - 3.713 m2 (Block 1, LOGIA), Surface Area: 3.7125
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Partition_3_0_0,                !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Surface, BLOCK1:LOGIA_Partition_4_0_10001,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 7.22308095, 0,               !- Vertex 1
       4.0046308181, 8.34808095, 0,               !- Vertex 2
       4.0046308181, 8.34808095, 3.3,             !- Vertex 3
       4.0046308181, 7.22308095, 3.3;             !- Vertex 4

   ! Block 1, PN 01, Partition - 3.713 m2 (Block 1, LOGIA), Surface Area: 3.7125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:LOGIA_Partition_4_0_10001,           !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15_Rev,  !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Surface, BLOCK1:PN01_Partition_3_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 8.34808095, 0,               !- Vertex 1
       4.0046308181, 7.22308095, 0,               !- Vertex 2
       4.0046308181, 7.22308095, 3.3,             !- Vertex 3
       4.0046308181, 8.34808095, 3.3;             !- Vertex 4

   ! Block 1, PN 01, Wall - 12.771 m2 - 0.0°, Surface Area: 12.771m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Wall_4_0_0,                     !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 8.3480809546, 0,             !- Vertex 1
       .1346308181, 8.3480809546, 0,              !- Vertex 2
       .1346308181, 8.3480809546, 3.3,            !- Vertex 3
       4.0046308181, 8.3480809546, 3.3;           !- Vertex 4

      ! Window, 1.525m2
      FenestrationSurface:Detailed, BLOCK1:PN01_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK1:PN01_Wall_4_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.81963082, 8.3480809546, 1.44,         !- Vertex 1
          1.49963082, 8.3480809546, 1.44,         !- Vertex 2
          1.49963082, 8.3480809546, 2.595,        !- Vertex 3
          2.81963082, 8.3480809546, 2.595;        !- Vertex 4

   ! Block 1, PN 01, Wall - 11.385 m2 - 270.0°, Surface Area: 11.385m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Wall_5_0_0,                     !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, 8.3480809546, 0,              !- Vertex 1
       .1346308181, 4.8980809546, 0,              !- Vertex 2
       .1346308181, 4.8980809546, 3.3,            !- Vertex 3
       .1346308181, 8.3480809546, 3.3;            !- Vertex 4

   ! Block 1, PN 01, Partition - 9.042 m2 (Block 1, WC 01), Surface Area: 7.6327
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Partition_6_0_0,                !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Surface, BLOCK1:WC01_Partition_3_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .13463082, 4.8980809546, 0,                !- Vertex 1
       2.87463082, 4.8980809546, 0,               !- Vertex 2
       2.87463082, 4.8980809546, 3.3,             !- Vertex 3
       .13463082, 4.8980809546, 3.3;              !- Vertex 4

   ! Block 1, PN 01, Partition - 9.042 m2 (Block 1, WC 01), Surface Area: 7.6327 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:WC01_Partition_3_0_10002,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Surface, BLOCK1:PN01_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.87463082, 4.8980809546, 0,               !- Vertex 1
       .13463082, 4.8980809546, 0,                !- Vertex 2
       .13463082, 4.8980809546, 3.3,              !- Vertex 3
       2.87463082, 4.8980809546, 3.3;             !- Vertex 4

      ! Window, 1.409m2
      FenestrationSurface:Detailed, BLOCK1:PN01_Partition_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         BLOCK1:PN01_Partition_6_0_0,             !- Base surface
         BLOCK1:WC01_Partition_3_0_0_0_0_0_Win_10004,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.03663082, 4.8980809546, .042,         !- Vertex 1
          2.70263082, 4.8980809546, .042,         !- Vertex 2
          2.70263082, 4.8980809546, 2.158,        !- Vertex 3
          2.03663082, 4.8980809546, 2.158;        !- Vertex 4

      ! Window, 1.409m2
      FenestrationSurface:Detailed, BLOCK1:WC01_Partition_3_0_0_0_0_0_Win_10004,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         BLOCK1:WC01_Partition_3_0_10002,         !- Base surface
         BLOCK1:PN01_Partition_6_0_0_0_0_0_Win,   !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          2.70263082, 4.8980809546, .042,         !- Vertex 1
          2.03663082, 4.8980809546, .042,         !- Vertex 2
          2.03663082, 4.8980809546, 2.158,        !- Vertex 3
          2.70263082, 4.8980809546, 2.158;        !- Vertex 4

   ! Block 1, PN 01, Partition - 3.729 m2 (Block 1, PK + PB), Surface Area: 1.8712
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN01_Partition_7_0_0,                !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PN01,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_5_0_10004,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.87463082, 4.8980809546, 0,               !- Vertex 1
       4.00463082, 4.8980809546, 0,               !- Vertex 2
       4.00463082, 4.8980809546, 3.3,             !- Vertex 3
       2.87463082, 4.8980809546, 3.3;             !- Vertex 4

   ! Block 1, PN 01, Partition - 3.729 m2 (Block 1, PK + PB), Surface Area: 1.8712 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:PKXPB_Partition_5_0_10004,           !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PN01_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.00463082, 4.8980809546, 0,               !- Vertex 1
       2.87463082, 4.8980809546, 0,               !- Vertex 2
       2.87463082, 4.8980809546, 3.3,             !- Vertex 3
       4.00463082, 4.8980809546, 3.3;             !- Vertex 4

      ! Door, 1.858m2
      FenestrationSurface:Detailed, BLOCK1:PN01_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         BLOCK1:PN01_Partition_7_0_0,             !- Base surface
         BLOCK1:PKXPB_Partition_5_0_0_0_0_0_Door_10006,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.01369604, 4.8980809546, .002,         !- Vertex 1
          3.85969604, 4.8980809546, .002,         !- Vertex 2
          3.85969604, 4.8980809546, 2.198,        !- Vertex 3
          3.01369604, 4.8980809546, 2.198;        !- Vertex 4

      ! Door, 1.858m2
      FenestrationSurface:Detailed, BLOCK1:PKXPB_Partition_5_0_0_0_0_0_Door_10006,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         BLOCK1:PKXPB_Partition_5_0_10004,        !- Base surface
         BLOCK1:PN01_Partition_7_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.85969604, 4.8980809546, .002,         !- Vertex 1
          3.01369604, 4.8980809546, .002,         !- Vertex 2
          3.01369604, 4.8980809546, 2.198,        !- Vertex 3
          3.85969604, 4.8980809546, 2.198;        !- Vertex 4


! Block 1 - PK + PB
Zone, BLOCK1:PKXPB,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    66.4277,                                      !- Zone volume
    20.1296,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK1:PKXPB,                   !- Name
      BLOCK1:PKXPB,                               !- Zone Name
      Occupancy schedule,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0417,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 203,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 203,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 203,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 203,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK1:PKXPB General lighting,         !- Name
      BLOCK1:PKXPB,                               !- Zone Name
      Lighting schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK1:PKXPB#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK1:PKXPB Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      BLOCK1:PKXPB,                               !- Zone Name
      Equipment schedule,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK1:PKXPB,                           !- Name
      DHW BLOCK1:PKXPB,                           !- End-Use Subcategory
       1.20740732600733E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:PKXPB,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:PKXPB,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:PKXPB,         !- Cold Water Supply Temperature Schedule
      BLOCK1:PKXPB,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:PKXPB,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:PKXPB,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:PKXPB Infiltration,  !- Name
      BLOCK1:PKXPB,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .009226,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, PK + PB, Ground floor - 22.049 m2 (Ground), Surface Area: 1.763m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 3.3380809546, 0,             !- Vertex 1
       2.8746308181, 3.3380809546, 0,             !- Vertex 2
       2.8746308181, 4.8980809546, 0,             !- Vertex 3
       4.0046308181, 4.8980809546, 0;             !- Vertex 4

   ! Block 1, PK + PB, Ground floor - 22.049 m2 (Ground), Surface Area: 9.896m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_GroundFloor_0_0_1,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, 2.0280809546, 0,             !- Vertex 1
       5.4446308181, 2.0280809546, 0,             !- Vertex 2
       5.4446308181, 7.2230809546, 0,             !- Vertex 3
       7.3496308181, 7.2230809546, 0;             !- Vertex 4

   ! Block 1, PK + PB, Ground floor - 22.049 m2 (Ground), Surface Area: 10.390m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_GroundFloor_0_0_2,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.4446308181, .0080809546, 0,              !- Vertex 1
       4.0046308181, .0080809546, 0,              !- Vertex 2
       4.0046308181, 7.2230809546, 0,             !- Vertex 3
       5.4446308181, 7.2230809546, 0;             !- Vertex 4

   ! Block 1, PK + PB, Roof - 22.049 m2, Surface Area: 1.763m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8746308181, 3.3380809546, 3.3,           !- Vertex 1
       4.0046308181, 3.3380809546, 3.3,           !- Vertex 2
       4.0046308181, 4.8980809546, 3.3,           !- Vertex 3
       2.8746308181, 4.8980809546, 3.3;           !- Vertex 4

   ! Block 1, PK + PB, Roof - 22.049 m2, Surface Area: 2.909m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Roof_1_0_1,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, .0080809546, 3.3,            !- Vertex 1
       5.4446308181, .0080809546, 3.3,            !- Vertex 2
       5.4446308181, 2.0280809546, 3.3,           !- Vertex 3
       4.0046308181, 2.0280809546, 3.3;           !- Vertex 4

   ! Block 1, PK + PB, Roof - 22.049 m2, Surface Area: 17.377m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Roof_1_0_2,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 2.0280809546, 3.3,           !- Vertex 1
       7.3496308181, 2.0280809546, 3.3,           !- Vertex 2
       7.3496308181, 7.2230809546, 3.3,           !- Vertex 3
       4.0046308181, 7.2230809546, 3.3;           !- Vertex 4

   ! Block 1, PK + PB, Partition - 17.144 m2  (Adiabatic), Surface Area: 17.144m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_2_0_0,               !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, 2.0280809546, 0,             !- Vertex 1
       7.3496308181, 7.2230809546, 0,             !- Vertex 2
       7.3496308181, 7.2230809546, 3.3,           !- Vertex 3
       7.3496308181, 2.0280809546, 3.3;           !- Vertex 4

   ! Block 1, PK + PB, Partition - 11.039 m2 (Block 1, LOGIA), Surface Area: 6.9842
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_3_0_0,               !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:LOGIA_Partition_5_0_10007,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.34963082, 7.2230809546, 0,               !- Vertex 1
       4.00463082, 7.2230809546, 0,               !- Vertex 2
       4.00463082, 7.2230809546, 3.3,             !- Vertex 3
       7.34963082, 7.2230809546, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 11.039 m2 (Block 1, LOGIA), Surface Area: 6.9842 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:LOGIA_Partition_5_0_10007,           !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15_Rev,  !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.00463082, 7.2230809546, 0,               !- Vertex 1
       7.34963082, 7.2230809546, 0,               !- Vertex 2
       7.34963082, 7.2230809546, 3.3,             !- Vertex 3
       4.00463082, 7.2230809546, 3.3;             !- Vertex 4

      ! Window, 4.054m2
      FenestrationSurface:Detailed, BLOCK1:PKXPB_Partition_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         BLOCK1:PKXPB_Partition_3_0_0,            !- Base surface
         BLOCK1:LOGIA_Partition_5_0_0_0_0_0_Win_10009,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.38263082, 7.2230809546, .042,         !- Vertex 1
          4.46663082, 7.2230809546, .042,         !- Vertex 2
          4.46663082, 7.2230809546, 2.158,        !- Vertex 3
          6.38263082, 7.2230809546, 2.158;        !- Vertex 4

      ! Window, 4.054m2
      FenestrationSurface:Detailed, BLOCK1:LOGIA_Partition_5_0_0_0_0_0_Win_10009,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1002,         !- Construction Name
         BLOCK1:LOGIA_Partition_5_0_10007,        !- Base surface
         BLOCK1:PKXPB_Partition_3_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          4.46663082, 7.2230809546, .042,         !- Vertex 1
          6.38263082, 7.2230809546, .042,         !- Vertex 2
          6.38263082, 7.2230809546, 2.158,        !- Vertex 3
          4.46663082, 7.2230809546, 2.158;        !- Vertex 4

   ! Block 1, PK + PB, Partition - 5.148 m2 (Block 1, WC 01), Surface Area: 5.148
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_6_0_0,               !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:WC01_Partition_2_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8746308181, 4.89808095, 0,               !- Vertex 1
       2.8746308181, 3.33808095, 0,               !- Vertex 2
       2.8746308181, 3.33808095, 3.3,             !- Vertex 3
       2.8746308181, 4.89808095, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 5.148 m2 (Block 1, WC 01), Surface Area: 5.148 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:WC01_Partition_2_0_10009,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8746308181, 3.33808095, 0,               !- Vertex 1
       2.8746308181, 4.89808095, 0,               !- Vertex 2
       2.8746308181, 4.89808095, 3.3,             !- Vertex 3
       2.8746308181, 3.33808095, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 3.729 m2 (Block 1, PN 02), Surface Area: 1.8712
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_7_0_0,               !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PN02_Partition_3_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.87463082, 3.3380809546, 0,               !- Vertex 1
       4.00463082, 3.3380809546, 0,               !- Vertex 2
       4.00463082, 3.3380809546, 3.3,             !- Vertex 3
       2.87463082, 3.3380809546, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 3.729 m2 (Block 1, PN 02), Surface Area: 1.8712 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:PN02_Partition_3_0_10010,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.00463082, 3.3380809546, 0,               !- Vertex 1
       2.87463082, 3.3380809546, 0,               !- Vertex 2
       2.87463082, 3.3380809546, 3.3,             !- Vertex 3
       4.00463082, 3.3380809546, 3.3;             !- Vertex 4

      ! Door, 1.858m2
      FenestrationSurface:Detailed, BLOCK1:PKXPB_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         BLOCK1:PKXPB_Partition_7_0_0,            !- Base surface
         BLOCK1:PN02_Partition_3_0_0_0_0_0_Door_10012,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.03163082, 3.3380809546, .002,         !- Vertex 1
          3.87763082, 3.3380809546, .002,         !- Vertex 2
          3.87763082, 3.3380809546, 2.198,        !- Vertex 3
          3.03163082, 3.3380809546, 2.198;        !- Vertex 4

      ! Door, 1.858m2
      FenestrationSurface:Detailed, BLOCK1:PN02_Partition_3_0_0_0_0_0_Door_10012,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         BLOCK1:PN02_Partition_3_0_10010,         !- Base surface
         BLOCK1:PKXPB_Partition_7_0_0_0_0_0_Door, !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.87763082, 3.3380809546, .002,         !- Vertex 1
          3.03163082, 3.3380809546, .002,         !- Vertex 2
          3.03163082, 3.3380809546, 2.198,        !- Vertex 3
          3.87763082, 3.3380809546, 2.198;        !- Vertex 4

   ! Block 1, PK + PB, Partition - 10.989 m2 (Block 1, PN 02), Surface Area: 10.989
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_8_0_0,               !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PN02_Partition_2_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 3.33808095, 0,               !- Vertex 1
       4.0046308181, .00808095, 0,                !- Vertex 2
       4.0046308181, .00808095, 3.3,              !- Vertex 3
       4.0046308181, 3.33808095, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 10.989 m2 (Block 1, PN 02), Surface Area: 10.989 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:PN02_Partition_2_0_10012,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_8_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, .00808095, 0,                !- Vertex 1
       4.0046308181, 3.33808095, 0,               !- Vertex 2
       4.0046308181, 3.33808095, 3.3,             !- Vertex 3
       4.0046308181, .00808095, 3.3;              !- Vertex 4

   ! Block 1, PK + PB, Partition - 4.752 m2  (Adiabatic), Surface Area: 4.752m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_9_0_0,               !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_9_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, .0080809546, 0,              !- Vertex 1
       5.4446308181, .0080809546, 0,              !- Vertex 2
       5.4446308181, .0080809546, 3.3,            !- Vertex 3
       4.0046308181, .0080809546, 3.3;            !- Vertex 4

   ! Block 1, PK + PB, Partition - 6.666 m2 (Block 1, WC 02), Surface Area: 5.0278
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_10_0_0,              !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:WC02_Partition_4_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.4446308181, .00808095, 0,                !- Vertex 1
       5.4446308181, 2.02808095, 0,               !- Vertex 2
       5.4446308181, 2.02808095, 3.3,             !- Vertex 3
       5.4446308181, .00808095, 3.3;              !- Vertex 4

   ! Block 1, PK + PB, Partition - 6.666 m2 (Block 1, WC 02), Surface Area: 5.0278 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:WC02_Partition_4_0_10014,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_10_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.4446308181, 2.02808095, 0,               !- Vertex 1
       5.4446308181, .00808095, 0,                !- Vertex 2
       5.4446308181, .00808095, 3.3,              !- Vertex 3
       5.4446308181, 2.02808095, 3.3;             !- Vertex 4

      ! Door, 1.638m2
      FenestrationSurface:Detailed, BLOCK1:PKXPB_Partition_10_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         BLOCK1:PKXPB_Partition_10_0_0,           !- Base surface
         BLOCK1:WC02_Partition_4_0_0_0_0_0_Door_10016,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.4446308181, 1.15008095, .002,         !- Vertex 1
          5.4446308181, 1.89608095, .002,         !- Vertex 2
          5.4446308181, 1.89608095, 2.198,        !- Vertex 3
          5.4446308181, 1.15008095, 2.198;        !- Vertex 4

      ! Door, 1.638m2
      FenestrationSurface:Detailed, BLOCK1:WC02_Partition_4_0_0_0_0_0_Door_10016,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         BLOCK1:WC02_Partition_4_0_10014,         !- Base surface
         BLOCK1:PKXPB_Partition_10_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.4446308181, 1.89608095, .002,         !- Vertex 1
          5.4446308181, 1.15008095, .002,         !- Vertex 2
          5.4446308181, 1.15008095, 2.198,        !- Vertex 3
          5.4446308181, 1.89608095, 2.198;        !- Vertex 4

   ! Block 1, PK + PB, Partition - 6.287 m2 (Block 1, WC 02), Surface Area: 6.2865
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PKXPB_Partition_11_0_0,              !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PKXPB,                               !- Zone Name
      Surface, BLOCK1:WC02_Partition_3_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.44463082, 2.0280809546, 0,               !- Vertex 1
       7.34963082, 2.0280809546, 0,               !- Vertex 2
       7.34963082, 2.0280809546, 3.3,             !- Vertex 3
       5.44463082, 2.0280809546, 3.3;             !- Vertex 4

   ! Block 1, PK + PB, Partition - 6.287 m2 (Block 1, WC 02), Surface Area: 6.2865 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:WC02_Partition_3_0_10016,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Surface, BLOCK1:PKXPB_Partition_11_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.34963082, 2.0280809546, 0,               !- Vertex 1
       5.44463082, 2.0280809546, 0,               !- Vertex 2
       5.44463082, 2.0280809546, 3.3,             !- Vertex 3
       7.34963082, 2.0280809546, 3.3;             !- Vertex 4


! Block 1 - LOGIA
Zone, BLOCK1:LOGIA,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    7.7468,                                       !- Zone volume
    2.3475,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ! DHW 0
   WaterUse:Equipment,
      DHW BLOCK1:LOGIA,                           !- Name
      DHW BLOCK1:LOGIA,                           !- End-Use Subcategory
       1.40807005494506E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:LOGIA,        !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:LOGIA,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:LOGIA,         !- Cold Water Supply Temperature Schedule
      BLOCK1:LOGIA,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:LOGIA,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:LOGIA,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:LOGIA Infiltration,  !- Name
      BLOCK1:LOGIA,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001076,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, LOGIA, Ground floor - 3.763 m2 (Ground), Surface Area: 3.763m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:LOGIA_GroundFloor_0_0_0,             !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, 7.2230809546, 0,             !- Vertex 1
       4.0046308181, 7.2230809546, 0,             !- Vertex 2
       4.0046308181, 8.3480809546, 0,             !- Vertex 3
       7.3496308181, 8.3480809546, 0;             !- Vertex 4

   ! Block 1, LOGIA, Roof - 3.763 m2, Surface Area: 3.763m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:LOGIA_Roof_1_0_0,                    !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, 7.2230809546, 3.3,           !- Vertex 1
       7.3496308181, 7.2230809546, 3.3,           !- Vertex 2
       7.3496308181, 8.3480809546, 3.3,           !- Vertex 3
       4.0046308181, 8.3480809546, 3.3;           !- Vertex 4

   ! Block 1, LOGIA, Partition - 3.713 m2  (Adiabatic), Surface Area: 3.713m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:LOGIA_Partition_2_0_0,               !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Surface, BLOCK1:LOGIA_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, 7.2230809546, 0,             !- Vertex 1
       7.3496308181, 8.3480809546, 0,             !- Vertex 2
       7.3496308181, 8.3480809546, 3.3,           !- Vertex 3
       7.3496308181, 7.2230809546, 3.3;           !- Vertex 4

   ! Block 1, LOGIA, Wall - 11.039 m2 - 0.0°, Surface Area: 11.039m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:LOGIA_Wall_3_0_0,                    !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:LOGIA,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, 8.3480809546, 0,             !- Vertex 1
       4.0046308181, 8.3480809546, 0,             !- Vertex 2
       4.0046308181, 8.3480809546, 3.3,           !- Vertex 3
       7.3496308181, 8.3480809546, 3.3;           !- Vertex 4

      ! Hole, 9.425m2
      FenestrationSurface:Detailed, BLOCK1:LOGIA_Wall_3_0_0_0_0_0_Hole,  !- Hole name
         Window, Perfectly Clear - 1003,          !- Class and Construction Name
         BLOCK1:LOGIA_Wall_3_0_0,                 !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.19263082, 8.3480809546, .152,         !- Vertex 1
          4.19663082, 8.3480809546, .152,         !- Vertex 2
          4.19663082, 8.3480809546, 3.298,        !- Vertex 3
          7.19263082, 8.3480809546, 3.298;        !- Vertex 4


! Block 1 - PN 02
Zone, BLOCK1:PN02,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.1366,                                      !- Zone volume
    11.2535,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People BLOCK1:PN02,                    !- Name
      BLOCK1:PN02,                                !- Zone Name
      Occupancy schedule,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0417,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 223,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 223,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 223,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 223,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK1:PN02 General lighting,          !- Name
      BLOCK1:PN02,                                !- Zone Name
      Lighting schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK1:PN02#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, BLOCK1:PN02 Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      BLOCK1:PN02,                                !- Zone Name
      Equipment schedule,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW BLOCK1:PN02,                            !- Name
      DHW BLOCK1:PN02,                            !- End-Use Subcategory
       6.75003891941392E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:PN02,         !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:PN02,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:PN02,          !- Cold Water Supply Temperature Schedule
      BLOCK1:PN02,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:PN02,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:PN02,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:PN02 Infiltration,  !- Name
      BLOCK1:PN02,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005158,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, PN 02, Ground floor - 12.887 m2 (Ground), Surface Area: 12.887m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN02_GroundFloor_0_0_0,              !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.0046308181, .0080809546, 0,              !- Vertex 1
       .1346308181, .0080809546, 0,               !- Vertex 2
       .1346308181, 3.3380809546, 0,              !- Vertex 3
       4.0046308181, 3.3380809546, 0;             !- Vertex 4

   ! Block 1, PN 02, Roof - 12.887 m2, Surface Area: 12.887m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN02_Roof_1_0_0,                     !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, .0080809546, 3.3,             !- Vertex 1
       4.0046308181, .0080809546, 3.3,            !- Vertex 2
       4.0046308181, 3.3380809546, 3.3,           !- Vertex 3
       .1346308181, 3.3380809546, 3.3;            !- Vertex 4

   ! Block 1, PN 02, Partition - 9.042 m2 (Block 1, WC 01), Surface Area: 9.042
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN02_Partition_4_0_0,                !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15,            !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Surface, BLOCK1:WC01_Partition_5_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.87463082, 3.3380809546, 0,               !- Vertex 1
       .13463082, 3.3380809546, 0,                !- Vertex 2
       .13463082, 3.3380809546, 3.3,              !- Vertex 3
       2.87463082, 3.3380809546, 3.3;             !- Vertex 4

   ! Block 1, PN 02, Partition - 9.042 m2 (Block 1, WC 01), Surface Area: 9.042 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK1:WC01_Partition_5_0_10018,            !- Surface name
      Wall, IBST_W140_PL15_BR110_PL15_Rev,        !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Surface, BLOCK1:PN02_Partition_4_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .13463082, 3.3380809546, 0,                !- Vertex 1
       2.87463082, 3.3380809546, 0,               !- Vertex 2
       2.87463082, 3.3380809546, 3.3,             !- Vertex 3
       .13463082, 3.3380809546, 3.3;              !- Vertex 4

   ! Block 1, PN 02, Wall - 10.989 m2 - 270.0°, Surface Area: 10.989m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN02_Wall_5_0_0,                     !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, 3.3380809546, 0,              !- Vertex 1
       .1346308181, .0080809546, 0,               !- Vertex 2
       .1346308181, .0080809546, 3.3,             !- Vertex 3
       .1346308181, 3.3380809546, 3.3;            !- Vertex 4

      ! Window, 1.525m2
      FenestrationSurface:Detailed, BLOCK1:PN02_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK1:PN02_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .1346308181, 2.60808095, 1.44,          !- Vertex 1
          .1346308181, 1.28808095, 1.44,          !- Vertex 2
          .1346308181, 1.28808095, 2.595,         !- Vertex 3
          .1346308181, 2.60808095, 2.595;         !- Vertex 4

   ! Block 1, PN 02, Partition - 12.771 m2  (Adiabatic), Surface Area: 12.771m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:PN02_Partition_6_0_0,                !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:PN02,                                !- Zone Name
      Surface, BLOCK1:PN02_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, .0080809546, 0,               !- Vertex 1
       4.0046308181, .0080809546, 0,              !- Vertex 2
       4.0046308181, .0080809546, 3.3,            !- Vertex 3
       .1346308181, .0080809546, 3.3;             !- Vertex 4


! Block 1 - WC 02
Zone, BLOCK1:WC02,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    10.7108,                                      !- Zone volume
    3.2457,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, BLOCK1:WC02 General lighting,          !- Name
      BLOCK1:WC02,                                !- Zone Name
      Lighting schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK1:WC02#GeneralLights;  !- LightsEndUseKey

   ! DHW 0
   WaterUse:Equipment,
      DHW BLOCK1:WC02,                            !- Name
      DHW BLOCK1:WC02,                            !- End-Use Subcategory
       1.94682554945055E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:WC02,         !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:WC02,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:WC02,          !- Cold Water Supply Temperature Schedule
      BLOCK1:WC02,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:WC02,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:WC02,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:WC02 Infiltration,  !- Name
      BLOCK1:WC02,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001488,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, WC 02, Ground floor - 3.848 m2 (Ground), Surface Area: 3.848m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC02_GroundFloor_0_0_0,              !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, .0080809546, 0,              !- Vertex 1
       5.4446308181, .0080809546, 0,              !- Vertex 2
       5.4446308181, 2.0280809546, 0,             !- Vertex 3
       7.3496308181, 2.0280809546, 0;             !- Vertex 4

   ! Block 1, WC 02, Roof - 3.848 m2, Surface Area: 3.848m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC02_Roof_1_0_0,                     !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.4446308181, .0080809546, 3.3,            !- Vertex 1
       7.3496308181, .0080809546, 3.3,            !- Vertex 2
       7.3496308181, 2.0280809546, 3.3,           !- Vertex 3
       5.4446308181, 2.0280809546, 3.3;           !- Vertex 4

   ! Block 1, WC 02, Partition - 6.666 m2  (Adiabatic), Surface Area: 6.666m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC02_Partition_2_0_0,                !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Surface, BLOCK1:WC02_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3496308181, .0080809546, 0,              !- Vertex 1
       7.3496308181, 2.0280809546, 0,             !- Vertex 2
       7.3496308181, 2.0280809546, 3.3,           !- Vertex 3
       7.3496308181, .0080809546, 3.3;            !- Vertex 4

   ! Block 1, WC 02, Partition - 6.287 m2  (Adiabatic), Surface Area: 6.287m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC02_Partition_5_0_0,                !- Surface name
      Wall, IBST_W180_PL15_BR150_PL15,            !- Class and Construction Name
      BLOCK1:WC02,                                !- Zone Name
      Surface, BLOCK1:WC02_Partition_5_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.4446308181, .0080809546, 0,              !- Vertex 1
       7.3496308181, .0080809546, 0,              !- Vertex 2
       7.3496308181, .0080809546, 3.3,            !- Vertex 3
       5.4446308181, .0080809546, 3.3;            !- Vertex 4


! Block 1 - WC 01
Zone, BLOCK1:WC01,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    11.3401,                                      !- Zone volume
    3.4364,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, BLOCK1:WC01 General lighting,          !- Name
      BLOCK1:WC01,                                !- Zone Name
      Lighting schedule,                          !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK1:WC01#GeneralLights;  !- LightsEndUseKey

   ! DHW 0
   WaterUse:Equipment,
      DHW BLOCK1:WC01,                            !- Name
      DHW BLOCK1:WC01,                            !- End-Use Subcategory
       2.06121062271062E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      DHW schedule,                               !- DHW SCHEDULE Name
      DHW Supply Temperature BLOCK1:WC01,         !- Target Temperature Schedule
      DHW Supply Temperature BLOCK1:WC01,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature BLOCK1:WC01,          !- Cold Water Supply Temperature Schedule
      BLOCK1:WC01,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature BLOCK1:WC01,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature BLOCK1:WC01,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, BLOCK1:WC01 Infiltration,  !- Name
      BLOCK1:WC01,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001575,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, WC 01, Ground floor - 4.274 m2 (Ground), Surface Area: 4.274m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC01_GroundFloor_0_0_0,              !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8746308181, 3.3380809546, 0,             !- Vertex 1
       .1346308181, 3.3380809546, 0,              !- Vertex 2
       .1346308181, 4.8980809546, 0,              !- Vertex 3
       2.8746308181, 4.8980809546, 0;             !- Vertex 4

   ! Block 1, WC 01, Roof - 4.274 m2, Surface Area: 4.274m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC01_Roof_1_0_0,                     !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, 3.3380809546, 3.3,            !- Vertex 1
       2.8746308181, 3.3380809546, 3.3,           !- Vertex 2
       2.8746308181, 4.8980809546, 3.3,           !- Vertex 3
       .1346308181, 4.8980809546, 3.3;            !- Vertex 4

   ! Block 1, WC 01, Wall - 5.148 m2 - 270.0°, Surface Area: 5.148m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:WC01_Wall_4_0_0,                     !- Surface name
      Wall, IBST_W250_PL15_BR110_BR110_PL15,      !- Class and Construction Name
      BLOCK1:WC01,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .1346308181, 4.8980809546, 0,              !- Vertex 1
       .1346308181, 3.3380809546, 0,              !- Vertex 2
       .1346308181, 3.3380809546, 3.3,            !- Vertex 3
       .1346308181, 4.8980809546, 3.3;            !- Vertex 4

      ! Window, 0.270m2
      FenestrationSurface:Detailed, BLOCK1:WC01_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         BLOCK1:WC01_Wall_4_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .1346308181, 4.77808095, 1.64,          !- Vertex 1
          .1346308181, 4.25808095, 1.64,          !- Vertex 2
          .1346308181, 4.25808095, 2.16,          !- Vertex 3
          .1346308181, 4.77808095, 2.16;          !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PN01 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PN01 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PN01 Cooling SP Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26;




! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PN01 Cooling Availability Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;


Sizing:Zone,
   BLOCK1:PN01,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:PN01,                                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:PN01;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:PN01,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:PN01,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .0075,                                         !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:PN01 Thermostat, BLOCK1:PN01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PN01;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PN01,BLOCK1:PN01 Heating Setpoint Schedule,BLOCK1:PN01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:PN01, BLOCK1:PN01 Equipment, BLOCK1:PN01 Inlets, , Node BLOCK1:PN01 Zone, Node BLOCK1:PN01 Out;

ZoneHVAC:EquipmentList, BLOCK1:PN01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PN01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PN01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:PN01 In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:PN01 Heating Availability Sch,          !- Heating Availability Schedule
   BLOCK1:PN01 Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:PN01,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:PN01 Inlets,
   Node BLOCK1:PN01 In;


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PKXPB Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PKXPB Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PKXPB Cooling SP Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26;




! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PKXPB Cooling Availability Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;


Sizing:Zone,
   BLOCK1:PKXPB,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:PKXPB,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:PKXPB;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:PKXPB,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:PKXPB,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .0075,                                         !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:PKXPB Thermostat, BLOCK1:PKXPB,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PKXPB;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PKXPB,BLOCK1:PKXPB Heating Setpoint Schedule,BLOCK1:PKXPB Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:PKXPB, BLOCK1:PKXPB Equipment, BLOCK1:PKXPB Inlets, , Node BLOCK1:PKXPB Zone, Node BLOCK1:PKXPB Out;

ZoneHVAC:EquipmentList, BLOCK1:PKXPB Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PKXPB Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PKXPB Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:PKXPB In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:PKXPB Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:PKXPB Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:PKXPB,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:PKXPB Inlets,
   Node BLOCK1:PKXPB In;


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:LOGIA Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:LOGIA Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:LOGIA Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:LOGIA Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:LOGIA,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:LOGIA,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:LOGIA;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:LOGIA,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:LOGIA,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:LOGIA Thermostat, BLOCK1:LOGIA,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:LOGIA;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:LOGIA,BLOCK1:LOGIA Heating Setpoint Schedule,BLOCK1:LOGIA Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:LOGIA, BLOCK1:LOGIA Equipment, BLOCK1:LOGIA Inlets, , Node BLOCK1:LOGIA Zone, Node BLOCK1:LOGIA Out;

ZoneHVAC:EquipmentList, BLOCK1:LOGIA Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:LOGIA Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:LOGIA Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:LOGIA In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:LOGIA Heating Availability Sch,         !- Heating Availability Schedule
   BLOCK1:LOGIA Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:LOGIA,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:LOGIA Inlets,
   Node BLOCK1:LOGIA In;


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PN02 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:PN02 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PN02 Cooling SP Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00,  28,
  Until: 02:00,  28,
  Until: 03:00,  28,
  Until: 04:00,  28,
  Until: 05:00,  28,
  Until: 06:00,  28,
  Until: 07:00,  28,
  Until: 08:00,  28,
  Until: 09:00,  28,
  Until: 10:00,  28,
  Until: 11:00,  28,
  Until: 12:00,  28,
  Until: 13:00,  28,
  Until: 14:00,  28,
  Until: 15:00,  28,
  Until: 16:00,  28,
  Until: 17:00,  28,
  Until: 18:00,  28,
  Until: 19:00,  26,
  Until: 20:00,  26,
  Until: 21:00,  26,
  Until: 22:00,  26,
  Until: 23:00,  26,
  Until: 24:00,  26;




! Modified schedule: Cooling availability schedule
Schedule:Compact,
BLOCK1:PN02 Cooling Availability Sch,
Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1,
  For: Weekends Holidays AllOtherDays,
  Until: 01:00, 1,
  Until: 02:00, 1,
  Until: 03:00, 1,
  Until: 04:00, 1,
  Until: 05:00, 1,
  Until: 06:00, 1,
  Until: 07:00, 1,
  Until: 08:00, 1,
  Until: 09:00, 1,
  Until: 10:00, 1,
  Until: 11:00, 1,
  Until: 12:00, 1,
  Until: 13:00, 1,
  Until: 14:00, 1,
  Until: 15:00, 1,
  Until: 16:00, 1,
  Until: 17:00, 1,
  Until: 18:00, 1,
  Until: 19:00, 1,
  Until: 20:00, 1,
  Until: 21:00, 1,
  Until: 22:00, 1,
  Until: 23:00, 1,
  Until: 24:00, 1;


Sizing:Zone,
   BLOCK1:PN02,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:PN02,                                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:PN02;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:PN02,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:PN02,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .0075,                                         !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:PN02 Thermostat, BLOCK1:PN02,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PN02;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:PN02,BLOCK1:PN02 Heating Setpoint Schedule,BLOCK1:PN02 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:PN02, BLOCK1:PN02 Equipment, BLOCK1:PN02 Inlets, , Node BLOCK1:PN02 Zone, Node BLOCK1:PN02 Out;

ZoneHVAC:EquipmentList, BLOCK1:PN02 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PN02 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:PN02 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:PN02 In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:PN02 Heating Availability Sch,          !- Heating Availability Schedule
   BLOCK1:PN02 Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:PN02,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:PN02 Inlets,
   Node BLOCK1:PN02 In;


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:WC02 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:WC02 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:WC02 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:WC02 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:WC02,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:WC02,                                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:WC02;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:WC02,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:WC02,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:WC02 Thermostat, BLOCK1:WC02,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:WC02;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:WC02,BLOCK1:WC02 Heating Setpoint Schedule,BLOCK1:WC02 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:WC02, BLOCK1:WC02 Equipment, BLOCK1:WC02 Inlets, , Node BLOCK1:WC02 Zone, Node BLOCK1:WC02 Out;

ZoneHVAC:EquipmentList, BLOCK1:WC02 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:WC02 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:WC02 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:WC02 In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:WC02 Heating Availability Sch,          !- Heating Availability Schedule
   BLOCK1:WC02 Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:WC02,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:WC02 Inlets,
   Node BLOCK1:WC02 In;


! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:WC01 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Heating always off schedule
Schedule:Compact,
BLOCK1:WC01 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:WC01 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Cooling always off schedule
Schedule:Compact,
BLOCK1:WC01 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   BLOCK1:WC01,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   BLOCK1:WC01,                                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   BLOCK1:WC01;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   BLOCK1:WC01,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   BLOCK1:WC01,                                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Natural ventilation schedule;                  !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:WC01 Thermostat, BLOCK1:WC01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:WC01;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:WC01,BLOCK1:WC01 Heating Setpoint Schedule,BLOCK1:WC01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:WC01, BLOCK1:WC01 Equipment, BLOCK1:WC01 Inlets, , Node BLOCK1:WC01 Zone, Node BLOCK1:WC01 Out;

ZoneHVAC:EquipmentList, BLOCK1:WC01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:WC01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:WC01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:WC01 In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   BLOCK1:WC01 Heating Availability Sch,          !- Heating Availability Schedule
   BLOCK1:WC01 Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:WC01,                                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:WC01 Inlets,
   Node BLOCK1:WC01 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:SQLite, Simple; 

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PKXPB#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:LOGIA#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:PN02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:WC01#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
