! File generated by DesignBuilder - 7.3.1.003 4/7/2026 - 3:43:37 PM
! Source file: C:\Users\vtrun\Downloads\CHA WN simulaton QT+DH.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\VNM_HANOI_IWEC.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   21.03,                                         !- Latitude
   105.8,                                         !- Longitude
   7,                                             !- Time Zone
   6;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   18.50,                                         !- January FCfactorMethod ground temperature {C}
   17.97,                                         !- Februry FCfactorMethod ground temperature {C}
   18.92,                                         !- March FCfactorMethod ground temperature {C}
   20.39,                                         !- April FCfactorMethod ground temperature {C}
   24.26,                                         !- May FCfactorMethod ground temperature {C}
   27.24,                                         !- June FCfactorMethod ground temperature {C}
   29.25,                                         !- July FCfactorMethod ground temperature {C}
   29.86,                                         !- August FCfactorMethod ground temperature {C}
   28.82,                                         !- September FCfactorMethod ground temperature {C}
   26.51,                                         !- October FCfactorMethod ground temperature {C}
   23.41,                                         !- November FCfactorMethod ground temperature {C}
   20.54;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9,                                             !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37,                                            !- Maximum Dry-Bulb Temperature {C}
   8.3,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   35.5,                                          !- Maximum Dry-Bulb Temperature {C}
   7.8,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   34.9,                                          !- Maximum Dry-Bulb Temperature {C}
   8.1,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   26.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   10.1,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   10.1,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101252.9,                                      !- Barometric Pressure {N/M**2}
   2.6,                                           !- Wind Speed {M/Sec}
   50,                                            !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

RoofIrrigation,                                   !- Site irrigation data for green roofs
   Schedule,                                      !- Type of Description
   Roof Irrigation Schedule;                      !- Schedule Name for Irrigation Rates


! Modified schedule: On 24/7
Schedule:Compact, 
Roof Irrigation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .00007;



Site:Precipitation,                               !- Site irrigation data for green roofs
   ScheduleAndDesignLevel,                        !- Type of Description
   0.75,                                          !- Design Annual Precipitation
   Site Precipitation Schedule,                   !- Schedule Name for Irrigation Rates
   0.75;                                          !- Nominal Annual Precipitation


! Modified schedule: On 24/7
Schedule:Compact, 
Site Precipitation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;



ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
Dwell_DomBed_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
Dwell_DomBed_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
Dwell_DomBath_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Light
Schedule:Compact,
Dwell_DomBath_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Equip
Schedule:Compact,
Dwell_DomBath_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0.05997,
Until: 07:00, 0.29498,
Until: 09:00, 1,
Until: 10:00, 0.29498,
Until: 18:00, 0.05997,
Until: 19:00, 0.52999,
Until: 21:00, 1,
Until: 22:00, 0.34198,
Until: 24:00, 0.05997,
For: Weekends,
Until: 24:00, 0.05997,
For: Holidays,
Until: 24:00, 0.05997,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Res_Occ
SCHEDULE:COMPACT,
Res_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 5:00, 0.95,
Until: 6:00, 0.85,
Until: 7:00, 0.75,
Until: 8:00, 0.55,
Until: 9:00, 0.40,
Until: 11:00, 0.35,
Until: 12:00, 0.45,
Until: 15:00, 0.35,
Until: 16:00, 0.45,
Until: 17:00, 0.6,
Until: 18:00, 0.75,
Until: 19:00, 0.9,
Until: 22:00, 0.95,
Until: 23:00, 0.98,
Until: 24:00, 0.95,
For: Weekends,
Until: 5:00, 0.98,
Until: 6:00, 0.88,
Until: 7:00, 0.78,
Until: 8:00, 0.65,
Until: 9:00, 0.50,
Until: 11:00, 0.45,
Until: 12:00, 0.55,
Until: 15:00, 0.45,
Until: 16:00, 0.55,
Until: 17:00, 0.7,
Until: 18:00, 0.85,
Until: 23:00, 0.1,
Until: 24:00, 0.98,
For: Holidays,
Until: 5:00, 0.98,
Until: 6:00, 0.88,
Until: 7:00, 0.78,
Until: 8:00, 0.65,
Until: 9:00, 0.50,
Until: 11:00, 0.45,
Until: 12:00, 0.55,
Until: 15:00, 0.45,
Until: 16:00, 0.55,
Until: 17:00, 0.7,
Until: 18:00, 0.85,
Until: 23:00, 0.1,
Until: 24:00, 0.98,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Res_Ltg
SCHEDULE:COMPACT,
Res_Ltg,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 4:00, 0.20,
Until: 5:00, 0.25,
Until: 6:00, 0.35,
Until: 7:00, 0.30,
Until: 8:00, 0.15,
Until: 11:00, 0.10,
Until: 12:00, 0.25,
Until: 15:00, 0.10,
Until: 16:00, 0.2,
Until: 17:00, 0.35,
Until: 18:00, 0.55,
Until: 19:00, 0.75,
Until: 21:00, 0.85,
Until: 22:00, 0.75,
Until: 23:00, 0.45,
Until: 24:00, 0.2,
For: Weekends,
Until: 4:00, 0.22,
Until: 5:00, 0.27,
Until: 6:00, 0.37,
Until: 7:00, 0.32,
Until: 8:00, 0.20,
Until: 11:00, 0.15,
Until: 12:00, 0.20,
Until: 15:00, 0.15,
Until: 16:00, 0.25,
Until: 17:00, 0.4,
Until: 18:00, 0.6,
Until: 19:00, 0.8,
Until: 21:00, 0.90,
Until: 22:00, 0.8,
Until: 23:00, 0.47,
Until: 24:00, 0.22,
For: Holidays,
Until: 4:00, 0.22,
Until: 5:00, 0.27,
Until: 6:00, 0.37,
Until: 7:00, 0.32,
Until: 8:00, 0.20,
Until: 11:00, 0.15,
Until: 12:00, 0.20,
Until: 15:00, 0.15,
Until: 16:00, 0.25,
Until: 17:00, 0.4,
Until: 18:00, 0.6,
Until: 19:00, 0.8,
Until: 21:00, 0.90,
Until: 22:00, 0.8,
Until: 23:00, 0.47,
Until: 24:00, 0.22,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Res_Eqp
SCHEDULE:COMPACT,
Res_Eqp,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 4:00, 0.35,
Until: 5:00, 0.40,
Until: 6:00, 0.55,
Until: 7:00, 0.5,
Until: 8:00, 0.35,
Until: 10:00, 0.35,
Until: 11:00, 0.35,
Until: 12:00, 0.45,
Until: 15:00, 0.35,
Until: 16:00, 0.45,
Until: 17:00, 0.55,
Until: 18:00, 0.70,
Until: 19:00, 0.80,
Until: 21:00, 0.85,
Until: 22:00, 0.80,
Until: 23:00, 0.60,
Until: 24:00, 0.35,
For: Weekends,
Until: 4:00, 0.37,
Until: 5:00, 0.42,
Until: 6:00, 0.57,
Until: 7:00, 0.52,
Until: 8:00, 0.4,
Until: 10:00, 0.35,
Until: 11:00, 0.40,
Until: 12:00, 0.5,
Until: 15:00, 0.40,
Until: 16:00, 0.5,
Until: 17:00, 0.6,
Until: 18:00, 0.75,
Until: 19:00, 0.85,
Until: 21:00, 0.90,
Until: 22:00, 0.85,
Until: 23:00, 0.62,
Until: 24:00, 0.37,
For: Holidays,
Until: 4:00, 0.37,
Until: 5:00, 0.42,
Until: 6:00, 0.57,
Until: 7:00, 0.52,
Until: 8:00, 0.4,
Until: 10:00, 0.35,
Until: 11:00, 0.40,
Until: 12:00, 0.5,
Until: 15:00, 0.40,
Until: 16:00, 0.5,
Until: 17:00, 0.6,
Until: 18:00, 0.75,
Until: 19:00, 0.85,
Until: 21:00, 0.90,
Until: 22:00, 0.85,
Until: 23:00, 0.62,
Until: 24:00, 0.37,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Res_NatVent
SCHEDULE:COMPACT,
Res_NatVent,
Fraction,
Through: 31 Dec,
For: Weekdays,
Until: 4:00, 0.50,
Until: 5:00, 0.60,
Until: 6:00, 0.70,
Until: 7:00, 0.75,
Until: 8:00, 0.60,
Until: 9:00, 0.45,
Until: 11:00, 0.40,
Until: 12:00, 0.45,
Until: 15:00, 0.40,
Until: 16:00, 0.50,
Until: 17:00, 0.65,
Until: 18:00, 0.80,
Until: 19:00, 0.90,
Until: 21:00, 0.95,
Until: 22:00, 0.85,
Until: 23:00, 0.65,
Until: 24:00, 0.50,
For: Weekends,
Until: 4:00, 0.50,
Until: 5:00, 0.60,
Until: 6:00, 0.70,
Until: 7:00, 0.75,
Until: 8:00, 0.60,
Until: 9:00, 0.45,
Until: 11:00, 0.40,
Until: 12:00, 0.45,
Until: 15:00, 0.40,
Until: 16:00, 0.50,
Until: 17:00, 0.65,
Until: 18:00, 0.80,
Until: 19:00, 0.90,
Until: 21:00, 0.95,
Until: 22:00, 0.85,
Until: 23:00, 0.65,
Until: 24:00, 0.50,
For: Holidays,
Until: 4:00, 0.50,
Until: 5:00, 0.60,
Until: 6:00, 0.70,
Until: 7:00, 0.75,
Until: 8:00, 0.60,
Until: 9:00, 0.45,
Until: 11:00, 0.40,
Until: 12:00, 0.45,
Until: 15:00, 0.40,
Until: 16:00, 0.50,
Until: 17:00, 0.65,
Until: 18:00, 0.80,
Until: 19:00, 0.90,
Until: 21:00, 0.95,
Until: 22:00, 0.85,
Until: 23:00, 0.65,
Until: 24:00, 0.50,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Copy of Default Air Velocity for Comfort Calculations
SCHEDULE:COMPACT,
Copy of Default Air Velocity for Comfort Calculations,
Any Number,
Through: 31 Dec,
For: Weekdays,
Until: 8:00, 0.20,
Until: 17:00, 0.30,
Until: 22:00, 0.60,
Until: 24:00, 0.20,
For: Weekends,
Until: 8:00, 0.20,
Until: 17:00, 0.30,
Until: 22:00, 0.60,
Until: 24:00, 0.20,
For: Holidays,
Until: 8:00, 0.20,
Until: 17:00, 0.30,
Until: 22:00, 0.60,
Until: 24:00, 0.20,
For: AllOtherDays,
Until: 24:00, 0.10;


WindowMaterial:Gas,1004,                          !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1004,           !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,44,                        !- Generic LoE TINT 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .360,                                          !- Solar transmittance at normal incidence
   .093,                                          !- Solar reflectance at normal incidence: front side
   .200,                                          !- Solar reflectance at normal incidence: back side
   .500,                                          !- Visible transmittance at normal incidence
   .035,                                          !- Visible reflectance at normal incidence: front side
   .054,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .10,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,100,                       !- PERFECTLY CLEAR
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .99,                                           !- Solar transmittance at normal incidence
   .005,                                          !- Solar reflectance at normal incidence: front side
   .005,                                          !- Solar reflectance at normal incidence: back side
   .99,                                           !- Visible transmittance at normal incidence
   .005,                                          !- Visible reflectance at normal incidence: front side
   .005,                                          !- Visible reflectance at normal incidence: back side
   .99,                                           !- IR transmittance at normal incidence
   .005,                                          !- IR emissivity: front side
   .005,                                          !- IR emissivity: back side
   5,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! External Rendering- thickness 0.025
Material, External Rendering_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1025
Material, MW Stone Wool (rolls)_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material, Timber Flooring_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - gypsum plaster- thickness 0.015
Material, Cement/plaster/mortar - gypsum plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1120,                                          !- Density {kg/m3}
   960,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brick- thickness 0.11
Material, Brick_.11,
   Rough,                                         !- Roughness
   .11,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0.015
Material, Cement/plaster/mortar - cement plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brick- thickness 0.22
Material, Brick_.22,
   Rough,                                         !- Roughness
   .22,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brick- thickness 0.15
Material, Brick_.15,
   Rough,                                         !- Roughness
   .15,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Aerated Concrete Slab- thickness 0.125
Material, Aerated Concrete Slab_.125,
   Rough,                                         !- Roughness
   .125,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Aerated Concrete Slab- thickness 0.055
Material, Aerated Concrete Slab_.055,
   Rough,                                         !- Roughness
   .055,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! Project external floor
Construction, Project external floor,
   External Rendering_.025,                       !- .025m
   MW Stone Wool (rolls)_.1025,                   !- .1025m
   Timber Flooring_.005;                          !- .005m

! <Previous reversed>
Construction, Project external floor_Rev,
   Timber Flooring_.005,                          !- .005m
   MW Stone Wool (rolls)_.1025,                   !- .1025m
   External Rendering_.025;                       !- .025m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Partition Example - 140mm
Construction, Partition Example - 140mm,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brick_.11,                                     !- .11m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, Partition Example - 140mm_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brick_.11,                                     !- .11m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! Project internal door
Construction, Project internal door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_.035;                              !- .035m

! 250mm Example Extender Wall
Construction, 250mm Example Extender Wall,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Brick_.22,                                     !- .22m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! <Previous reversed>
Construction, 250mm Example Extender Wall_Rev,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Brick_.22,                                     !- .22m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Partition Example-180mm
Construction, Partition Example-180mm,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brick_.15,                                     !- .15m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, Partition Example-180mm_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brick_.15,                                     !- .15m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! Example Wall
Construction, Example Wall,
   Aerated Concrete Slab_.125,                    !- .125m
   Aerated Concrete Slab_.055;                    !- .055m

! <Previous reversed>
Construction, Example Wall_Rev,
   Aerated Concrete Slab_.055,                    !- .055m
   Aerated Concrete Slab_.125;                    !- .125m

! Project external door
Construction, Project external door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project external door_Rev,
   Painted Oak_.035;                              !- .035m



Construction,Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,  !- Dbl LoE (e2=.1) Tint 6mm/13mm Arg - Material layer names follow:
   44,                                            !- Generic LoE TINT 6MM
   1004,                                          !- ARGON 13MM
   3;                                             !- Generic CLEAR 6MM

Construction,Perfectly Clear - 1002,              !- Perfectly Clear - Material layer names follow:
   100;                                           !- PERFECTLY CLEAR

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, NOXH1,                                  !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, World;  !- Surface order is specified as viewed from outside the zone

! WN CHA - PN 02
Zone, WNCHA:PN02,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    38.7695,                                      !- Zone volume
    11.573,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:PN02,                     !- Name
      WNCHA:PN02,                                 !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3096,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3096,                     !- Clothing Insulation SCHEDULE Name (real)
      Copy of Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3096,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 3096,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:PN02 General lighting,           !- Name
      WNCHA:PN02,                                 !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:PN02#GeneralLights;!- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:PN02 Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      WNCHA:PN02,                                 !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, WNCHA:PN02 Infiltration,  !- Name
      WNCHA:PN02,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007539,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, WNCHA:PN02 Nat Vent,  !- Name
      WNCHA:PN02,                                 !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005385,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! WN CHA, PN 02, External floor - 13.235 m2, Surface Area: 13.235m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_ExtFloor_0_0_0,                  !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, .0558730756, 0,                !- Vertex 1
      -3.747415656, .0558730756, 0,               !- Vertex 2
      -3.747415656, 3.4758730756, 0,              !- Vertex 3
       .122584344, 3.4758730756, 0;               !- Vertex 4

   ! WN CHA, PN 02, Ceiling - 13.235 m2 (Adiabatic), Surface Area: 13.235m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Ceiling_1_0_0,                   !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Surface, WNCHA:PN02_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, .0558730756, 3.5,             !- Vertex 1
       .122584344, .0558730756, 3.5,              !- Vertex 2
       .122584344, 3.4758730756, 3.5,             !- Vertex 3
      -3.747415656, 3.4758730756, 3.5;            !- Vertex 4

   ! WN CHA, PN 02, Partition - 11.970 m2 (WN CHA, PK+ PB), Surface Area: 11.97
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Partition_2_0_0,                 !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_10_0_10001,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, .05587308, 0,                  !- Vertex 1
       .122584344, 3.47587308, 0,                 !- Vertex 2
       .122584344, 3.47587308, 3.5,               !- Vertex 3
       .122584344, .05587308, 3.5;                !- Vertex 4

   ! WN CHA, PN 02, Partition - 11.970 m2 (WN CHA, PK+ PB), Surface Area: 11.97 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:PKXPB_Partition_10_0_10001,           !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PN02_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 3.47587308, 0,                 !- Vertex 1
       .122584344, .05587308, 0,                  !- Vertex 2
       .122584344, .05587308, 3.5,                !- Vertex 3
       .122584344, 3.47587308, 3.5;               !- Vertex 4

   ! WN CHA, PN 02, Partition - 3.955 m2 (WN CHA, PK+ PB), Surface Area: 2.2125
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Partition_3_0_0,                 !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_9_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .12258434, 3.4758730756, 0,                !- Vertex 1
      -1.00741566, 3.4758730756, 0,               !- Vertex 2
      -1.00741566, 3.4758730756, 3.5,             !- Vertex 3
       .12258434, 3.4758730756, 3.5;              !- Vertex 4

   ! WN CHA, PN 02, Partition - 3.955 m2 (WN CHA, PK+ PB), Surface Area: 2.2125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:PKXPB_Partition_9_0_10002,            !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PN02_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.00741566, 3.4758730756, 0,               !- Vertex 1
       .12258434, 3.4758730756, 0,                !- Vertex 2
       .12258434, 3.4758730756, 3.5,              !- Vertex 3
      -1.00741566, 3.4758730756, 3.5;             !- Vertex 4

      ! Door, 1.743m2
      FenestrationSurface:Detailed, WNCHA:PN02_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         WNCHA:PN02_Partition_3_0_0,              !- Base surface
         WNCHA:PKXPB_Partition_9_0_0_0_0_0_Door_10004,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.00241566, 3.4758730756, .15,           !- Vertex 1
         -.85241566, 3.4758730756, .15,           !- Vertex 2
         -.85241566, 3.4758730756, 2.2,           !- Vertex 3
         -.00241566, 3.4758730756, 2.2;           !- Vertex 4

      ! Door, 1.743m2
      FenestrationSurface:Detailed, WNCHA:PKXPB_Partition_9_0_0_0_0_0_Door_10004,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         WNCHA:PKXPB_Partition_9_0_10002,         !- Base surface
         WNCHA:PN02_Partition_3_0_0_0_0_0_Door,   !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.85241566, 3.4758730756, .15,           !- Vertex 1
         -.00241566, 3.4758730756, .15,           !- Vertex 2
         -.00241566, 3.4758730756, 2.2,           !- Vertex 3
         -.85241566, 3.4758730756, 2.2;           !- Vertex 4

   ! WN CHA, PN 02, Partition - 9.590 m2 (WN CHA, WC 1), Surface Area: 9.59
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Partition_4_0_0,                 !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Surface, WNCHA:WC1_Partition_5_0_10004,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.00741566, 3.4758730756, 0,               !- Vertex 1
      -3.74741566, 3.4758730756, 0,               !- Vertex 2
      -3.74741566, 3.4758730756, 3.5,             !- Vertex 3
      -1.00741566, 3.4758730756, 3.5;             !- Vertex 4

   ! WN CHA, PN 02, Partition - 9.590 m2 (WN CHA, WC 1), Surface Area: 9.59 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:WC1_Partition_5_0_10004,              !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Surface, WNCHA:PN02_Partition_4_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.74741566, 3.4758730756, 0,               !- Vertex 1
      -1.00741566, 3.4758730756, 0,               !- Vertex 2
      -1.00741566, 3.4758730756, 3.5,             !- Vertex 3
      -3.74741566, 3.4758730756, 3.5;             !- Vertex 4

   ! WN CHA, PN 02, Wall - 11.970 m2 - 270.0°, Surface Area: 11.970m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Wall_5_0_0,                      !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, 3.4758730756, 0,              !- Vertex 1
      -3.747415656, .0558730756, 0,               !- Vertex 2
      -3.747415656, .0558730756, 3.5,             !- Vertex 3
      -3.747415656, 3.4758730756, 3.5;            !- Vertex 4

      ! Window, 1.525m2
      FenestrationSurface:Detailed, WNCHA:PN02_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,!- Construction Name
         WNCHA:PN02_Wall_5_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.747415656, 2.74587308, 1.44,          !- Vertex 1
         -3.747415656, 1.42587308, 1.44,          !- Vertex 2
         -3.747415656, 1.42587308, 2.595,         !- Vertex 3
         -3.747415656, 2.74587308, 2.595;         !- Vertex 4

   ! WN CHA, PN 02, Partition - 13.545 m2  (Adiabatic), Surface Area: 13.545m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN02_Partition_6_0_0,                 !- Surface name
      Wall, Partition Example-180mm,              !- Class and Construction Name
      WNCHA:PN02,                                 !- Zone Name
      Surface, WNCHA:PN02_Partition_6_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, .0558730756, 0,               !- Vertex 1
       .122584344, .0558730756, 0,                !- Vertex 2
       .122584344, .0558730756, 3.5,              !- Vertex 3
      -3.747415656, .0558730756, 3.5;             !- Vertex 4


! WN CHA - PK+ PB
Zone, WNCHA:PKXPB,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    68.8868,                                      !- Zone volume
    20.5632,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:PKXPB,                    !- Name
      WNCHA:PKXPB,                                !- Zone Name
      Res_Occ,                                    !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .034,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3104,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3104,                     !- Clothing Insulation SCHEDULE Name (real)
      Copy of Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3104,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3104,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:PKXPB General lighting,          !- Name
      WNCHA:PKXPB,                                !- Zone Name
      Res_Ltg,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:PKXPB#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:PKXPB Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      WNCHA:PKXPB,                                !- Zone Name
      Res_Eqp,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      0,                                          !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, WNCHA:PKXPB Infiltration,  !- Name
      WNCHA:PKXPB,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .013395,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, WNCHA:PKXPB Nat Vent,  !- Name
      WNCHA:PKXPB,                                !- Zone Name
      Res_NatVent,                                !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .057406,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! WN CHA, PK+ PB, External floor - 22.629 m2, Surface Area: 10.354m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_ExtFloor_0_0_0,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, 2.1658730756, 0,              !- Vertex 1
       1.562584344, 2.1658730756, 0,              !- Vertex 2
       1.562584344, 7.3558730756, 0,              !- Vertex 3
       3.557584344, 7.3558730756, 0;              !- Vertex 4

   ! WN CHA, PK+ PB, External floor - 22.629 m2, Surface Area: 4.925m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_ExtFloor_0_0_1,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, .0558730756, 0,               !- Vertex 1
       .122584344, .0558730756, 0,                !- Vertex 2
       .122584344, 3.4758730756, 0,               !- Vertex 3
       1.562584344, 3.4758730756, 0;              !- Vertex 4

   ! WN CHA, PK+ PB, External floor - 22.629 m2, Surface Area: 1.763m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_ExtFloor_0_0_2,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 3.4758730756, 0,               !- Vertex 1
      -1.007415656, 3.4758730756, 0,              !- Vertex 2
      -1.007415656, 5.0358730756, 0,              !- Vertex 3
       .122584344, 5.0358730756, 0;               !- Vertex 4

   ! WN CHA, PK+ PB, External floor - 22.629 m2, Surface Area: 5.587m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_ExtFloor_0_0_3,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, 3.4758730756, 0,              !- Vertex 1
       .122584344, 3.4758730756, 0,               !- Vertex 2
       .122584344, 7.3558730756, 0,               !- Vertex 3
       1.562584344, 7.3558730756, 0;              !- Vertex 4

   ! WN CHA, PK+ PB, Ceiling - 22.629 m2 (Adiabatic), Surface Area: 1.763m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Ceiling_1_0_0,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PKXPB_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.007415656, 3.4758730756, 3.5,            !- Vertex 1
       .122584344, 3.4758730756, 3.5,             !- Vertex 2
       .122584344, 5.0358730756, 3.5,             !- Vertex 3
      -1.007415656, 5.0358730756, 3.5;            !- Vertex 4

   ! WN CHA, PK+ PB, Ceiling - 22.629 m2 (Adiabatic), Surface Area: 3.038m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Ceiling_1_0_1,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PKXPB_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, .0558730756, 3.5,              !- Vertex 1
       1.562584344, .0558730756, 3.5,             !- Vertex 2
       1.562584344, 2.1658730756, 3.5,            !- Vertex 3
       .122584344, 2.1658730756, 3.5;             !- Vertex 4

   ! WN CHA, PK+ PB, Ceiling - 22.629 m2 (Adiabatic), Surface Area: 17.828m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Ceiling_1_0_2,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PKXPB_Ceiling_1_0_2,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 2.1658730756, 3.5,             !- Vertex 1
       3.557584344, 2.1658730756, 3.5,            !- Vertex 2
       3.557584344, 7.3558730756, 3.5,            !- Vertex 3
       .122584344, 7.3558730756, 3.5;             !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 7.385 m2 (WN CHA, WC 02), Surface Area: 5.8475
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_2_0_0,                !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:WC02_Partition_4_0_10009,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, .05587308, 0,                 !- Vertex 1
       1.562584344, 2.16587308, 0,                !- Vertex 2
       1.562584344, 2.16587308, 3.5,              !- Vertex 3
       1.562584344, .05587308, 3.5;               !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 7.385 m2 (WN CHA, WC 02), Surface Area: 5.8475 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:WC02_Partition_4_0_10009,             !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, 2.16587308, 0,                !- Vertex 1
       1.562584344, .05587308, 0,                 !- Vertex 2
       1.562584344, .05587308, 3.5,               !- Vertex 3
       1.562584344, 2.16587308, 3.5;              !- Vertex 4

      ! Door, 1.538m2
      FenestrationSurface:Detailed, WNCHA:PKXPB_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         WNCHA:PKXPB_Partition_2_0_0,             !- Base surface
         WNCHA:WC02_Partition_4_0_0_0_0_0_Door_10011,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.562584344, 1.28587308, .15,           !- Vertex 1
          1.562584344, 2.03587308, .15,           !- Vertex 2
          1.562584344, 2.03587308, 2.2,           !- Vertex 3
          1.562584344, 1.28587308, 2.2;           !- Vertex 4

      ! Door, 1.538m2
      FenestrationSurface:Detailed, WNCHA:WC02_Partition_4_0_0_0_0_0_Door_10011,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         WNCHA:WC02_Partition_4_0_10009,          !- Base surface
         WNCHA:PKXPB_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.562584344, 2.03587308, .15,           !- Vertex 1
          1.562584344, 1.28587308, .15,           !- Vertex 2
          1.562584344, 1.28587308, 2.2,           !- Vertex 3
          1.562584344, 2.03587308, 2.2;           !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 6.983 m2 (WN CHA, WC 02), Surface Area: 6.9825
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_3_0_0,                !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:WC02_Partition_3_0_10011,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.56258434, 2.1658730756, 0,               !- Vertex 1
       3.55758434, 2.1658730756, 0,               !- Vertex 2
       3.55758434, 2.1658730756, 3.5,             !- Vertex 3
       1.56258434, 2.1658730756, 3.5;             !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 6.983 m2 (WN CHA, WC 02), Surface Area: 6.9825 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:WC02_Partition_3_0_10011,             !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_3_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.55758434, 2.1658730756, 0,               !- Vertex 1
       1.56258434, 2.1658730756, 0,               !- Vertex 2
       1.56258434, 2.1658730756, 3.5,             !- Vertex 3
       3.55758434, 2.1658730756, 3.5;             !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 18.165 m2  (Adiabatic), Surface Area: 18.165m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_4_0_0,                !- Surface name
      Wall, Partition Example-180mm,              !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PKXPB_Partition_4_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, 2.1658730756, 0,              !- Vertex 1
       3.557584344, 7.3558730756, 0,              !- Vertex 2
       3.557584344, 7.3558730756, 3.5,            !- Vertex 3
       3.557584344, 2.1658730756, 3.5;            !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 12.023 m2 (WN CHA, Logia), Surface Area: 7.9521
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_5_0_0,                !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:LOGIA_Partition_5_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.55758434, 7.3558730756, 0,               !- Vertex 1
       .12258434, 7.3558730756, 0,                !- Vertex 2
       .12258434, 7.3558730756, 3.5,              !- Vertex 3
       3.55758434, 7.3558730756, 3.5;             !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 12.023 m2 (WN CHA, Logia), Surface Area: 7.9521 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:LOGIA_Partition_5_0_10013,            !- Surface name
      Wall, 250mm Example Extender Wall_Rev,      !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Surface, WNCHA:PKXPB_Partition_5_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .12258434, 7.3558730756, 0,                !- Vertex 1
       3.55758434, 7.3558730756, 0,               !- Vertex 2
       3.55758434, 7.3558730756, 3.5,             !- Vertex 3
       .12258434, 7.3558730756, 3.5;              !- Vertex 4

      ! Window, 4.070m2
      FenestrationSurface:Detailed, WNCHA:PKXPB_Partition_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,!- Construction Name
         WNCHA:PKXPB_Partition_5_0_0,             !- Base surface
         WNCHA:LOGIA_Partition_5_0_0_0_0_0_Win_10015,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.80758434, 7.3558730756, .19,          !- Vertex 1
          .88758434, 7.3558730756, .19,           !- Vertex 2
          .88758434, 7.3558730756, 2.31,          !- Vertex 3
          2.80758434, 7.3558730756, 2.31;         !- Vertex 4

      ! Window, 4.070m2
      FenestrationSurface:Detailed, WNCHA:LOGIA_Partition_5_0_0_0_0_0_Win_10015,  !- Window name - reverse definition
         Window,                                  !- Class
         Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,!- Construction Name
         WNCHA:LOGIA_Partition_5_0_10013,         !- Base surface
         WNCHA:PKXPB_Partition_5_0_0_0_0_0_Win,   !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          .88758434, 7.3558730756, .19,           !- Vertex 1
          2.80758434, 7.3558730756, .19,          !- Vertex 2
          2.80758434, 7.3558730756, 2.31,         !- Vertex 3
          .88758434, 7.3558730756, 2.31;          !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 8.120 m2 (WN CHA, PN 01), Surface Area: 8.12
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_6_0_0,                !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PN01_Partition_2_0_10015,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 7.35587308, 0,                 !- Vertex 1
       .122584344, 5.03587308, 0,                 !- Vertex 2
       .122584344, 5.03587308, 3.5,               !- Vertex 3
       .122584344, 7.35587308, 3.5;               !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 8.120 m2 (WN CHA, PN 01), Surface Area: 8.12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:PN01_Partition_2_0_10015,             !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 5.03587308, 0,                 !- Vertex 1
       .122584344, 7.35587308, 0,                 !- Vertex 2
       .122584344, 7.35587308, 3.5,               !- Vertex 3
       .122584344, 5.03587308, 3.5;               !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 3.955 m2 (WN CHA, PN 01), Surface Area: 2.2125
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_7_0_0,                !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:PN01_Partition_7_0_10016,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .12258434, 5.0358730756, 0,                !- Vertex 1
      -1.00741566, 5.0358730756, 0,               !- Vertex 2
      -1.00741566, 5.0358730756, 3.5,             !- Vertex 3
       .12258434, 5.0358730756, 3.5;              !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 3.955 m2 (WN CHA, PN 01), Surface Area: 2.2125 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:PN01_Partition_7_0_10016,             !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Surface, WNCHA:PKXPB_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.00741566, 5.0358730756, 0,               !- Vertex 1
       .12258434, 5.0358730756, 0,                !- Vertex 2
       .12258434, 5.0358730756, 3.5,              !- Vertex 3
      -1.00741566, 5.0358730756, 3.5;             !- Vertex 4

      ! Door, 1.743m2
      FenestrationSurface:Detailed, WNCHA:PKXPB_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         WNCHA:PKXPB_Partition_7_0_0,             !- Base surface
         WNCHA:PN01_Partition_7_0_0_0_0_0_Door_10018,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.00241566, 5.0358730756, .15,           !- Vertex 1
         -.85241566, 5.0358730756, .15,           !- Vertex 2
         -.85241566, 5.0358730756, 2.2,           !- Vertex 3
         -.00241566, 5.0358730756, 2.2;           !- Vertex 4

      ! Door, 1.743m2
      FenestrationSurface:Detailed, WNCHA:PN01_Partition_7_0_0_0_0_0_Door_10018,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         WNCHA:PN01_Partition_7_0_10016,          !- Base surface
         WNCHA:PKXPB_Partition_7_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.85241566, 5.0358730756, .15,           !- Vertex 1
         -.00241566, 5.0358730756, .15,           !- Vertex 2
         -.00241566, 5.0358730756, 2.2,           !- Vertex 3
         -.85241566, 5.0358730756, 2.2;           !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 5.460 m2 (WN CHA, WC 1), Surface Area: 5.46
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Partition_8_0_0,                !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Surface, WNCHA:WC1_Partition_2_0_10018,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.007415656, 5.03587308, 0,                !- Vertex 1
      -1.007415656, 3.47587308, 0,                !- Vertex 2
      -1.007415656, 3.47587308, 3.5,              !- Vertex 3
      -1.007415656, 5.03587308, 3.5;              !- Vertex 4

   ! WN CHA, PK+ PB, Partition - 5.460 m2 (WN CHA, WC 1), Surface Area: 5.46 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:WC1_Partition_2_0_10018,              !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Surface, WNCHA:PKXPB_Partition_8_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.007415656, 3.47587308, 0,                !- Vertex 1
      -1.007415656, 5.03587308, 0,                !- Vertex 2
      -1.007415656, 5.03587308, 3.5,              !- Vertex 3
      -1.007415656, 3.47587308, 3.5;              !- Vertex 4

   ! WN CHA, PK+ PB, Wall - 5.040 m2 - 180.0°, Surface Area: 5.040m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PKXPB_Wall_11_0_0,                    !- Surface name
      Wall, Example Wall,                         !- Class and Construction Name
      WNCHA:PKXPB,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, .0558730756, 0,                !- Vertex 1
       1.562584344, .0558730756, 0,               !- Vertex 2
       1.562584344, .0558730756, 3.5,             !- Vertex 3
       .122584344, .0558730756, 3.5;              !- Vertex 4

      ! Door, 2.050m2
      FenestrationSurface:Detailed, WNCHA:PKXPB_Wall_11_0_0_0_0_0_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         WNCHA:PKXPB_Wall_11_0_0,                 !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .44258434, .0558730756, .15,            !- Vertex 1
          1.44258434, .0558730756, .15,           !- Vertex 2
          1.44258434, .0558730756, 2.2,           !- Vertex 3
          .44258434, .0558730756, 2.2;            !- Vertex 4


! WN CHA - WC 02
Zone, WNCHA:WC02,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    11.9871,                                      !- Zone volume
    3.5783,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:WC02,                     !- Name
      WNCHA:WC02,                                 !- Zone Name
      Dwell_DomBath_Occ,                          !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .018736842,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3117,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3117,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3117,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3117,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:WC02 General lighting,           !- Name
      WNCHA:WC02,                                 !- Zone Name
      Dwell_DomBath_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      6,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:WC02#GeneralLights;!- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:WC02 Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      WNCHA:WC02,                                 !- Zone Name
      Dwell_DomBath_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.67,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW WNCHA:WC02,                             !- Name
      DHW WNCHA:WC02,                             !- End-Use Subcategory
       1.38632967836257E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBath_Occ,                          !- DHW SCHEDULE Name
      DHW Supply Temperature WNCHA:WC02,          !- Target Temperature Schedule
      DHW Supply Temperature WNCHA:WC02,          !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature WNCHA:WC02,           !- Cold Water Supply Temperature Schedule
      WNCHA:WC02,                                 !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature WNCHA:WC02,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature WNCHA:WC02,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, WNCHA:WC02 Infiltration,  !- Name
      WNCHA:WC02,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002331,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! WN CHA, WC 02, External floor - 4.209 m2, Surface Area: 4.209m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC02_ExtFloor_0_0_0,                  !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, .0558730756, 0,               !- Vertex 1
       1.562584344, .0558730756, 0,               !- Vertex 2
       1.562584344, 2.1658730756, 0,              !- Vertex 3
       3.557584344, 2.1658730756, 0;              !- Vertex 4

   ! WN CHA, WC 02, Ceiling - 4.209 m2 (Adiabatic), Surface Area: 4.209m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC02_Ceiling_1_0_0,                   !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Surface, WNCHA:WC02_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, .0558730756, 3.5,             !- Vertex 1
       3.557584344, .0558730756, 3.5,             !- Vertex 2
       3.557584344, 2.1658730756, 3.5,            !- Vertex 3
       1.562584344, 2.1658730756, 3.5;            !- Vertex 4

   ! WN CHA, WC 02, Partition - 7.385 m2  (Adiabatic), Surface Area: 7.385m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC02_Partition_2_0_0,                 !- Surface name
      Wall, Partition Example-180mm,              !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Surface, WNCHA:WC02_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, .0558730756, 0,               !- Vertex 1
       3.557584344, 2.1658730756, 0,              !- Vertex 2
       3.557584344, 2.1658730756, 3.5,            !- Vertex 3
       3.557584344, .0558730756, 3.5;             !- Vertex 4

   ! WN CHA, WC 02, Partition - 6.983 m2  (Adiabatic), Surface Area: 6.983m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC02_Partition_5_0_0,                 !- Surface name
      Wall, Partition Example-180mm,              !- Class and Construction Name
      WNCHA:WC02,                                 !- Zone Name
      Surface, WNCHA:WC02_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.562584344, .0558730756, 0,               !- Vertex 1
       3.557584344, .0558730756, 0,               !- Vertex 2
       3.557584344, .0558730756, 3.5,             !- Vertex 3
       1.562584344, .0558730756, 3.5;             !- Vertex 4


! WN CHA - WC 1
Zone, WNCHA:WC1,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    11.5119,                                      !- Zone volume
    3.4364,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:WC1,                      !- Name
      WNCHA:WC1,                                  !- Zone Name
      Dwell_DomBath_Occ,                          !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .018736842,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3124,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3124,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3124,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3124,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:WC1 General lighting,            !- Name
      WNCHA:WC1,                                  !- Zone Name
      Dwell_DomBath_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      6,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:WC1#GeneralLights; !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:WC1 Equipment gain,      !- Name
      Electricity,                                !- Fuel Type
      WNCHA:WC1,                                  !- Zone Name
      Dwell_DomBath_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.67,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW WNCHA:WC1,                              !- Name
      DHW WNCHA:WC1,                              !- End-Use Subcategory
       1.33135380116959E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBath_Occ,                          !- DHW SCHEDULE Name
      DHW Supply Temperature WNCHA:WC1,           !- Target Temperature Schedule
      DHW Supply Temperature WNCHA:WC1,           !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature WNCHA:WC1,            !- Cold Water Supply Temperature Schedule
      WNCHA:WC1,                                  !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature WNCHA:WC1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature WNCHA:WC1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, WNCHA:WC1 Infiltration,  !- Name
      WNCHA:WC1,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002238,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! WN CHA, WC 1, External floor - 4.274 m2, Surface Area: 4.274m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC1_ExtFloor_0_0_0,                   !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.007415656, 3.4758730756, 0,              !- Vertex 1
      -3.747415656, 3.4758730756, 0,              !- Vertex 2
      -3.747415656, 5.0358730756, 0,              !- Vertex 3
      -1.007415656, 5.0358730756, 0;              !- Vertex 4

   ! WN CHA, WC 1, Ceiling - 4.274 m2 (Adiabatic), Surface Area: 4.274m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC1_Ceiling_1_0_0,                    !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Surface, WNCHA:WC1_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, 3.4758730756, 3.5,            !- Vertex 1
      -1.007415656, 3.4758730756, 3.5,            !- Vertex 2
      -1.007415656, 5.0358730756, 3.5,            !- Vertex 3
      -3.747415656, 5.0358730756, 3.5;            !- Vertex 4

   ! WN CHA, WC 1, Partition - 9.590 m2 (WN CHA, PN 01), Surface Area: 8.0525
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC1_Partition_3_0_0,                  !- Surface name
      Wall, Partition Example - 140mm_Rev,        !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Surface, WNCHA:PN01_Partition_6_0_10023,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.00741566, 5.0358730756, 0,               !- Vertex 1
      -3.74741566, 5.0358730756, 0,               !- Vertex 2
      -3.74741566, 5.0358730756, 3.5,             !- Vertex 3
      -1.00741566, 5.0358730756, 3.5;             !- Vertex 4

   ! WN CHA, WC 1, Partition - 9.590 m2 (WN CHA, PN 01), Surface Area: 8.0525 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:PN01_Partition_6_0_10023,             !- Surface name
      Wall, Partition Example - 140mm,            !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Surface, WNCHA:WC1_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.74741566, 5.0358730756, 0,               !- Vertex 1
      -1.00741566, 5.0358730756, 0,               !- Vertex 2
      -1.00741566, 5.0358730756, 3.5,             !- Vertex 3
      -3.74741566, 5.0358730756, 3.5;             !- Vertex 4

      ! Door, 1.538m2
      FenestrationSurface:Detailed, WNCHA:WC1_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         WNCHA:WC1_Partition_3_0_0,               !- Base surface
         WNCHA:PN01_Partition_6_0_0_0_0_0_Door_10025,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.13741566, 5.0358730756, .15,          !- Vertex 1
         -1.88741566, 5.0358730756, .15,          !- Vertex 2
         -1.88741566, 5.0358730756, 2.2,          !- Vertex 3
         -1.13741566, 5.0358730756, 2.2;          !- Vertex 4

      ! Door, 1.538m2
      FenestrationSurface:Detailed, WNCHA:PN01_Partition_6_0_0_0_0_0_Door_10025,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         WNCHA:PN01_Partition_6_0_10023,          !- Base surface
         WNCHA:WC1_Partition_3_0_0_0_0_0_Door,    !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.88741566, 5.0358730756, .15,          !- Vertex 1
         -1.13741566, 5.0358730756, .15,          !- Vertex 2
         -1.13741566, 5.0358730756, 2.2,          !- Vertex 3
         -1.88741566, 5.0358730756, 2.2;          !- Vertex 4

   ! WN CHA, WC 1, Wall - 5.460 m2 - 270.0°, Surface Area: 5.460m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:WC1_Wall_4_0_0,                       !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:WC1,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, 5.0358730756, 0,              !- Vertex 1
      -3.747415656, 3.4758730756, 0,              !- Vertex 2
      -3.747415656, 3.4758730756, 3.5,            !- Vertex 3
      -3.747415656, 5.0358730756, 3.5;            !- Vertex 4

      ! Window, 0.270m2
      FenestrationSurface:Detailed, WNCHA:WC1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,!- Construction Name
         WNCHA:WC1_Wall_4_0_0,                    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.747415656, 4.92587308, 1.64,          !- Vertex 1
         -3.747415656, 4.40587308, 1.64,          !- Vertex 2
         -3.747415656, 4.40587308, 2.16,          !- Vertex 3
         -3.747415656, 4.92587308, 2.16;          !- Vertex 4


! WN CHA - PN 01
Zone, WNCHA:PN01,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.0346,                                      !- Zone volume
    11.0551,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:PN01,                     !- Name
      WNCHA:PN01,                                 !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3131,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3131,                     !- Clothing Insulation SCHEDULE Name (real)
      Copy of Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3131,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 3131,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:PN01 General lighting,           !- Name
      WNCHA:PN01,                                 !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:PN01#GeneralLights;!- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:PN01 Equipment gain,     !- Name
      Electricity,                                !- Fuel Type
      WNCHA:PN01,                                 !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, WNCHA:PN01 Infiltration,  !- Name
      WNCHA:PN01,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007201,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, WNCHA:PN01 Nat Vent,  !- Name
      WNCHA:PN01,                                 !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005144,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! WN CHA, PN 01, External floor - 13.352 m2, Surface Area: 13.352m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN01_ExtFloor_0_0_0,                  !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 5.0358730756, 0,               !- Vertex 1
      -3.747415656, 5.0358730756, 0,              !- Vertex 2
      -3.747415656, 8.4858730756, 0,              !- Vertex 3
       .122584344, 8.4858730756, 0;               !- Vertex 4

   ! WN CHA, PN 01, Ceiling - 13.352 m2 (Adiabatic), Surface Area: 13.352m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN01_Ceiling_1_0_0,                   !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Surface, WNCHA:PN01_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, 5.0358730756, 3.5,            !- Vertex 1
       .122584344, 5.0358730756, 3.5,             !- Vertex 2
       .122584344, 8.4858730756, 3.5,             !- Vertex 3
      -3.747415656, 8.4858730756, 3.5;            !- Vertex 4

   ! WN CHA, PN 01, Partition - 3.955 m2 (WN CHA, Logia), Surface Area: 3.955
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN01_Partition_3_0_0,                 !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Surface, WNCHA:LOGIA_Partition_4_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 7.35587308, 0,                 !- Vertex 1
       .122584344, 8.48587308, 0,                 !- Vertex 2
       .122584344, 8.48587308, 3.5,               !- Vertex 3
       .122584344, 7.35587308, 3.5;               !- Vertex 4

   ! WN CHA, PN 01, Partition - 3.955 m2 (WN CHA, Logia), Surface Area: 3.955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      WNCHA:LOGIA_Partition_4_0_10026,            !- Surface name
      Wall, 250mm Example Extender Wall_Rev,      !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Surface, WNCHA:PN01_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 8.48587308, 0,                 !- Vertex 1
       .122584344, 7.35587308, 0,                 !- Vertex 2
       .122584344, 7.35587308, 3.5,               !- Vertex 3
       .122584344, 8.48587308, 3.5;               !- Vertex 4

   ! WN CHA, PN 01, Wall - 13.545 m2 - 0.0°, Surface Area: 13.545m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN01_Wall_4_0_0,                      !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 8.4858730756, 0,               !- Vertex 1
      -3.747415656, 8.4858730756, 0,              !- Vertex 2
      -3.747415656, 8.4858730756, 3.5,            !- Vertex 3
       .122584344, 8.4858730756, 3.5;             !- Vertex 4

      ! Window, 1.525m2
      FenestrationSurface:Detailed, WNCHA:PN01_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Tint 6mm/13mm Arg - 1001,!- Construction Name
         WNCHA:PN01_Wall_4_0_0,                   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.08043015, 8.4858730756, 1.44,         !- Vertex 1
         -2.40043015, 8.4858730756, 1.44,         !- Vertex 2
         -2.40043015, 8.4858730756, 2.595,        !- Vertex 3
         -1.08043015, 8.4858730756, 2.595;        !- Vertex 4

   ! WN CHA, PN 01, Wall - 12.075 m2 - 270.0°, Surface Area: 12.075m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:PN01_Wall_5_0_0,                      !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:PN01,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.747415656, 8.4858730756, 0,              !- Vertex 1
      -3.747415656, 5.0358730756, 0,              !- Vertex 2
      -3.747415656, 5.0358730756, 3.5,            !- Vertex 3
      -3.747415656, 8.4858730756, 3.5;            !- Vertex 4


! WN CHA - Logia
Zone, WNCHA:LOGIA,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    8.1442,                                       !- Zone volume
    2.4311,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People WNCHA:LOGIA,                    !- Name
      WNCHA:LOGIA,                                !- Zone Name
      Res_Occ,                                    !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .034,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 3140,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3140,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55,                              !- Thermal Comfort Report Type
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3140,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3140,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, WNCHA:LOGIA General lighting,          !- Name
      WNCHA:LOGIA,                                !- Zone Name
      Res_Ltg,                                    !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#WNCHA:LOGIA#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, WNCHA:LOGIA Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      WNCHA:LOGIA,                                !- Zone Name
      Res_Eqp,                                    !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      0,                                          !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, WNCHA:LOGIA Infiltration,  !- Name
      WNCHA:LOGIA,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001584,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, WNCHA:LOGIA Nat Vent,  !- Name
      WNCHA:LOGIA,                                !- Zone Name
      Res_NatVent,                                !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001131,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      -100,                                       !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! WN CHA, Logia, External floor - 3.882 m2, Surface Area: 3.882m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:LOGIA_ExtFloor_0_0_0,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, 7.3558730756, 0,              !- Vertex 1
       .122584344, 7.3558730756, 0,               !- Vertex 2
       .122584344, 8.4858730756, 0,               !- Vertex 3
       3.557584344, 8.4858730756, 0;              !- Vertex 4

   ! WN CHA, Logia, Ceiling - 3.882 m2 (Adiabatic), Surface Area: 3.882m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:LOGIA_Ceiling_1_0_0,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Surface, WNCHA:LOGIA_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .122584344, 7.3558730756, 3.5,             !- Vertex 1
       3.557584344, 7.3558730756, 3.5,            !- Vertex 2
       3.557584344, 8.4858730756, 3.5,            !- Vertex 3
       .122584344, 8.4858730756, 3.5;             !- Vertex 4

   ! WN CHA, Logia, Partition - 3.955 m2  (Adiabatic), Surface Area: 3.955m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:LOGIA_Partition_2_0_0,                !- Surface name
      Wall, Partition Example-180mm,              !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Surface, WNCHA:LOGIA_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, 7.3558730756, 0,              !- Vertex 1
       3.557584344, 8.4858730756, 0,              !- Vertex 2
       3.557584344, 8.4858730756, 3.5,            !- Vertex 3
       3.557584344, 7.3558730756, 3.5;            !- Vertex 4

   ! WN CHA, Logia, Wall - 12.023 m2 - 0.0°, Surface Area: 12.023m2
   BuildingSurface:Detailed,                      !- Surface
      WNCHA:LOGIA_Wall_3_0_0,                     !- Surface name
      Wall, 250mm Example Extender Wall,          !- Class and Construction Name
      WNCHA:LOGIA,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.557584344, 8.4858730756, 0,              !- Vertex 1
       .122584344, 8.4858730756, 0,               !- Vertex 2
       .122584344, 8.4858730756, 3.5,             !- Vertex 3
       3.557584344, 8.4858730756, 3.5;            !- Vertex 4

      ! Hole, 7.778m2
      FenestrationSurface:Detailed, WNCHA:LOGIA_Wall_3_0_0_0_0_0_Hole,  !- Hole name
         Window, Perfectly Clear - 1002,          !- Class and Construction Name
         WNCHA:LOGIA_Wall_3_0_0,                  !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.37758434, 8.4858730756, .15,          !- Vertex 1
          .24758434, 8.4858730756, .15,           !- Vertex 2
          .24758434, 8.4858730756, 2.635,         !- Vertex 3
          3.37758434, 8.4858730756, 2.635;        !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PN02 Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PN02 Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
WNCHA:PN02 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: Weekends,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: Holidays,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
WNCHA:PN02 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   WNCHA:PN02,                                    !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   WNCHA:PN02;                                    !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   WNCHA:PN02,                                    !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, WNCHA:PN02 Thermostat, WNCHA:PN02,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PN02;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PN02,WNCHA:PN02 Heating Setpoint Schedule,WNCHA:PN02 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   WNCHA:PN02, WNCHA:PN02 Equipment, WNCHA:PN02 Inlets, , Node WNCHA:PN02 Zone, Node WNCHA:PN02 Out;

ZoneHVAC:EquipmentList, WNCHA:PN02 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, WNCHA:PN02 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, WNCHA:PN02 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node WNCHA:PN02 In,                            !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   WNCHA:PN02 Heating Availability Sch,           !- Heating Availability Schedule
   WNCHA:PN02 Cooling Availability Sch,           !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   WNCHA:PN02 Inlets,
   Node WNCHA:PN02 In;


! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PKXPB Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PKXPB Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Res_CoolAvail
SCHEDULE:COMPACT,
WNCHA:PKXPB Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays,
Until: 5:00,  28,
Until: 6:00,  28,
Until: 7:00,  28,
Until: 8:00,  28,
Until: 15:00,  28,
Until: 16:00,  28,
Until: 17:00,  28,
Until: 18:00,  26,
Until: 19:00,  26,
Until: 21:00,  26,
Until: 22:00,  26,
Until: 23:00,  26,
Until: 24:00,  28,
For: Weekends,
Until: 5:00,  28,
Until: 6:00,  28,
Until: 7:00,  28,
Until: 8:00,  28,
Until: 15:00,  28,
Until: 16:00,  28,
Until: 17:00,  28,
Until: 18:00,  26,
Until: 19:00,  26,
Until: 21:00,  26,
Until: 22:00,  26,
Until: 23:00,  26,
Until: 24:00,  28,
For: Holidays,
Until: 5:00,  28,
Until: 6:00,  28,
Until: 7:00,  28,
Until: 8:00,  28,
Until: 15:00,  28,
Until: 16:00,  28,
Until: 17:00,  28,
Until: 18:00,  26,
Until: 19:00,  26,
Until: 21:00,  26,
Until: 22:00,  26,
Until: 23:00,  26,
Until: 24:00,  28,
For: AllOtherDays,
Until: 09:00, 100,
Until: 22:00,  26,
Until: 24:00, 100;




! Modified schedule: Res_CoolAvail
SCHEDULE:COMPACT,
WNCHA:PKXPB Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays,
Until: 5:00, 1,
Until: 6:00, 1,
Until: 7:00, 1,
Until: 8:00, 1,
Until: 15:00, 1,
Until: 16:00, 1,
Until: 17:00, 1,
Until: 18:00, 1,
Until: 19:00, 1,
Until: 21:00, 1,
Until: 22:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 5:00, 1,
Until: 6:00, 1,
Until: 7:00, 1,
Until: 8:00, 1,
Until: 15:00, 1,
Until: 16:00, 1,
Until: 17:00, 1,
Until: 18:00, 1,
Until: 19:00, 1,
Until: 21:00, 1,
Until: 22:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 5:00, 1,
Until: 6:00, 1,
Until: 7:00, 1,
Until: 8:00, 1,
Until: 15:00, 1,
Until: 16:00, 1,
Until: 17:00, 1,
Until: 18:00, 1,
Until: 19:00, 1,
Until: 21:00, 1,
Until: 22:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


Sizing:Zone,
   WNCHA:PKXPB,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   WNCHA:PKXPB;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   WNCHA:PKXPB,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, WNCHA:PKXPB Thermostat, WNCHA:PKXPB,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PKXPB;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PKXPB,WNCHA:PKXPB Heating Setpoint Schedule,WNCHA:PKXPB Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   WNCHA:PKXPB, WNCHA:PKXPB Equipment, WNCHA:PKXPB Inlets, , Node WNCHA:PKXPB Zone, Node WNCHA:PKXPB Out;

ZoneHVAC:EquipmentList, WNCHA:PKXPB Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, WNCHA:PKXPB Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, WNCHA:PKXPB Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node WNCHA:PKXPB In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   WNCHA:PKXPB Heating Availability Sch,          !- Heating Availability Schedule
   WNCHA:PKXPB Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   WNCHA:PKXPB Inlets,
   Node WNCHA:PKXPB In;


! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PN01 Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
WNCHA:PN01 Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
WNCHA:PN01 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: Weekends,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: Holidays,
Until: 09:00,  26,
Until: 20:00, 100,
Until: 24:00,  26,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
WNCHA:PN01 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   WNCHA:PN01,                                    !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   WNCHA:PN01;                                    !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   WNCHA:PN01,                                    !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, WNCHA:PN01 Thermostat, WNCHA:PN01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PN01;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone WNCHA:PN01,WNCHA:PN01 Heating Setpoint Schedule,WNCHA:PN01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   WNCHA:PN01, WNCHA:PN01 Equipment, WNCHA:PN01 Inlets, , Node WNCHA:PN01 Zone, Node WNCHA:PN01 Out;

ZoneHVAC:EquipmentList, WNCHA:PN01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, WNCHA:PN01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, WNCHA:PN01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node WNCHA:PN01 In,                            !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   WNCHA:PN01 Heating Availability Sch,           !- Heating Availability Schedule
   WNCHA:PN01 Cooling Availability Sch,           !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   WNCHA:PN01 Inlets,
   Node WNCHA:PN01 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, *, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;

Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PKXPB#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PKXPB#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC1#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:LOGIA#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:LOGIA#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PKXPB#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PKXPB#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:WC1#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:PN01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:LOGIA#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#WNCHA:LOGIA#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;
Output:Table:TimeBins, WNCHA:PN02, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:PN02, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:PN02, Zone Operative Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:PKXPB, Zone Mean Air Temperature, 12, 1, 20, Res_Occ;
Output:Table:TimeBins, WNCHA:PKXPB, Zone Mean Radiant Temperature, 12, 1, 20, Res_Occ;
Output:Table:TimeBins, WNCHA:PKXPB, Zone Operative Temperature, 12, 1, 20, Res_Occ;
Output:Table:TimeBins, WNCHA:WC02, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:WC02, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:WC02, Zone Operative Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:WC1, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:WC1, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:WC1, Zone Operative Temperature, 12, 1, 20, Dwell_DomBath_Occ;
Output:Table:TimeBins, WNCHA:PN01, Zone Mean Air Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:PN01, Zone Mean Radiant Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:PN01, Zone Operative Temperature, 12, 1, 20, Dwell_DomBed_Occ;
Output:Table:TimeBins, WNCHA:LOGIA, Zone Mean Air Temperature, 12, 1, 20, Res_Occ;
Output:Table:TimeBins, WNCHA:LOGIA, Zone Mean Radiant Temperature, 12, 1, 20, Res_Occ;
Output:Table:TimeBins, WNCHA:LOGIA, Zone Operative Temperature, 12, 1, 20, Res_Occ;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
